<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" release="4" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:txy="http://www.iec.ch/61850/2003/Terminal" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL">
	<Header id="TrainingIEC61850" version="1" revision="143" toolID="IEC 61850 System Configurator, Version: V5.90 " nameStructure="IEDName">
		<Text>TrainingIEC61850</Text>
		<History>
			<Hitem version="1" revision="143" when="Wednesday, September 25, 2019 9:11:36 AM" who="Licenced User: OMICRON electronics GmbH JakVog00 Machine: JAKVOG00LW01 User: JakVog00" what="Station is upgraded from IEC 61850 System Configurator, Version: V5.80 HF1 to V5.90 ." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
		</History>
	</Header>
	<Substation name="AA1" desc="Substation">
		<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="XCBR" lnInst="1"/>
		<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="CSWI" lnInst="1"/>
		<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="CILO" lnInst="1"/>
        <Function name="myFunc" desc="myDesc" type="myFuncType">
			<SubFunction name="mySubFunc"/>
		</Function>
		<PowerTransformer name="myPtr1" type="PTR">
			<LNode iedName="IED2" ldInst="CBSW" lnClass="LLN0" lnInst=""/>
		</PowerTransformer>
		<VoltageLevel name="E1" desc="Voltage Level" nomFreq="50.0" numPhases="3">
			<Voltage unit="V" multiplier="k">110.0</Voltage>
            <Function name="voltLvName">
                <SubFunction name="mySubFunc" desc="some string" type="some type">
					<SubFunction name="mySubSubFunction">
						<SubFunction name="mySubSubSubFunction"/>
					</SubFunction>
				</SubFunction> 
            </Function>
			<PowerTransformer name="myPtr2" type="PTR">
				<EqFunction name="myEqFuncPtr2">
                    <EqSubFunction name="myEqSubFunc"/> 
                </EqFunction> 
			</PowerTransformer>
			<Bay name="COUPLING_BAY" desc="Bay">
				<Function name="bayName" desc="myDesc" type="myFuncType">
					<SubFunction name="myBaySubFunc" desc="myDesc" type="myBaySubFuncType">
						<LNode iedName="None" prefix="DC" lnClass="XSWI" lnInst="1"/>
						<LNode iedName="None" prefix="DC" lnClass="CSWI" lnInst="1"/>
						<LNode iedName="None" prefix="DC" lnClass="CILO" lnInst="1"/>
					</SubFunction>
					<SubFunction name="mySubFunc2">
						<LNode iedName="None" prefix="DC" lnClass="XSWI" lnInst="1"/>
						<LNode iedName="None" prefix="DC" lnClass="CSWI" lnInst="1"/>
						<LNode iedName="None" prefix="DC" lnClass="CILO" lnInst="1"/>
						<LNode iedName="None" prefix="DC" lnClass="XSWI" lnInst="3"/>
					</SubFunction>
				</Function>
				<Function name="bay2Func">
					<LNode iedName="None" prefix="DC" lnClass="XSWI" lnInst="1"/>
					<LNode iedName="None" prefix="DC" lnClass="CSWI" lnInst="1"/>
					<LNode iedName="None" prefix="DC" lnClass="CILO" lnInst="1"/>
				</Function>
				<PowerTransformer name="myPtr3" type="PTR">
					<EqFunction name="myEqFuncQB3" desc="myDesc" type="myType"/>
            		<EqFunction name="myEqFuncQB2"/>
				</PowerTransformer>
                <ConductingEquipment name="QA1" desc="some desc" type="CRB">
					<EqFunction name="myEqFuncQA1" desc="funcForQA1" type="eqFuncType">
                        <EqSubFunction name="myEqSubFunc">
    						<EqSubFunction name="myEqSubSubFunction" desc="my desc" type="sometype"/>
							<EqSubFunction name="myEqFunc2"/>
    					</EqSubFunction>
                    </EqFunction>
                </ConductingEquipment>
    			<ConductingEquipment name="QB1" type="DIS">
                    <EqFunction name="myEqFuncQB1">
                        <EqSubFunction name="myEqSubFunc">
    						<LNode iedName="None" prefix="DC" lnClass="XSWI" lnInst="1"/>
    						<LNode iedName="None" prefix="DC" lnClass="CSWI" lnInst="1"/>
    						<LNode iedName="None" prefix="DC" lnClass="CILO" lnInst="1"/>
    					</EqSubFunction>
                    </EqFunction>
                </ConductingEquipment>
    			<ConductingEquipment name="QB2" type="DIS">
                    <EqFunction name="myEqFuncQB1">
                        <LNode iedName="None" prefix="DC" lnClass="XSWI" lnInst="1"/>
    					<LNode iedName="None" prefix="DC" lnClass="CSWI" lnInst="1"/>
    					<LNode iedName="None" prefix="DC" lnClass="CILO" lnInst="1"/>
                    </EqFunction>
                </ConductingEquipment>
    			<ConductingEquipment name="QC9" type="DIS">
    				<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="XCBR" lnInst="1"/>
    				<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="CSWI" lnInst="1"/>
    				<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="CILO" lnInst="1"/>
                </ConductingEquipment>
    		</Bay>
    		<Bay name="Q01" desc="Bay with LNode">
    			<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="XCBR" lnInst="1"/>
    			<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="CSWI" lnInst="1"/>
    			<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="CILO" lnInst="1"/>
            </Bay>
    	</VoltageLevel>
    	<VoltageLevel name="J1" desc="Voltage Level with LNode">
    		<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="XCBR" lnInst="1"/>
    		<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="CSWI" lnInst="1"/>
    		<LNode iedName="IED1" ldInst="CircuitBreaker_CB1" prefix="" lnClass="CILO" lnInst="1"/>
    	</VoltageLevel>
    </Substation>
    <IED name="IED1" type="DummyIED" manufacturer="DummyManufactorer" configVersion="1" originalSclVersion="2007" originalSclRevision="B" owner="DummyOwner">
    	<Services>
    		<DynAssociation />
    		<GetDirectory />
    		<GetDataObjectDefinition />
    		<DataObjectDirectory />
    		<GetDataSetValue />
    		<SetDataSetValue />
    		<DataSetDirectory />
    		<ConfDataSet modify="false" max="3" />
    		<DynDataSet max="42" />
    		<ReadWrite />
    		<ConfReportControl bufConf="false" max="10"/>
    		<GetCBValues />
    		<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
    		<GOOSE max="1" />
    		<GSSE max="0" />
    		<ConfLNs fixPrefix="true" fixLnInst="true" />
    	</Services>
    	<AccessPoint name="P1">
    		<LN prefix="DC" lnClass="CILO" inst="1" lnType="Dummy.CILO"/>
    		<Server>
    			<Authentication none="true" />
    			<LDevice inst="CircuitBreaker_CB1">
    				<LN0 lnClass="LLN0" inst="" lnType="Dummy.LLN0"/>
    				<LN lnClass="XCBR" inst="1" lnType="Dummy.XCBR1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN lnClass="CSWI" inst="1" lnType="Dummy.CSWIwithoutCtlModel">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN lnClass="CILO" inst="1" lnType="Dummy.CILO"/>
    				<LN prefix="CB" lnClass="XCBR" inst="2" lnType="Dummy.XCBR1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="CB" lnClass="CSWI" inst="2" lnType="Dummy.CSWIwithoutCtlModel">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice inst="Disconnectors">
    				<LN0 lnClass="LLN0" inst="" lnType="Dummy.LLN0"/>
    				<LN prefix="DC" lnClass="XSWI" inst="1" lnType="Dummy.XSWI1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="DC" lnClass="CSWI" inst="1" lnType="Dummy.CSWI"/>
    				<LN prefix="DC" lnClass="CILO" inst="1" lnType="Dummy.CILO"/>
    				<LN lnClass="XSWI" inst="3" lnType="Dummy.XSWI1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN lnClass="CSWI" inst="3" lnType="Dummy.CSWI"/>
    				<LN lnClass="CILO" inst="3" lnType="Dummy.CILO"/>
    				<LN lnClass="XSWI" inst="2" lnType="Dummy.XSWI1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN lnClass="CSWI" inst="2" lnType="Dummy.CSWIwithoutCtlModel">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>sbo-with-normal-security</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <IED name="IED2" type="DummyIED" manufacturer="DummyManufactorer" configVersion="1" originalSclVersion="2007" originalSclRevision="B" owner="DummyOwner">
    	<Services>
    		<DynAssociation />
    		<GetDirectory />
    		<GetDataObjectDefinition />
    		<DataObjectDirectory />
    		<GetDataSetValue />
    		<SetDataSetValue />
    		<DataSetDirectory />
    		<ConfDataSet modify="false" max="3" />
    		<DynDataSet max="42" />
    		<ReadWrite />
    		<ConfReportControl max="10" />
    		<GetCBValues />
    		<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
    		<GOOSE max="1" />
    		<GSSE max="0" />
    		<ConfLNs fixPrefix="true" fixLnInst="true" />
    	</Services>
    	<AccessPoint name="P1">
    		<Server>
    			<Authentication />
    			<LDevice inst="CBSW">
    				<LN0 lnClass="LLN0" inst="" lnType="Dummy.LLN0"/>
    				<LN lnClass="LPHD" inst="1" lnType="Dummy.LPHD1"/>
    				<LN lnClass="XCBR" inst="1" lnType="Dummy.XCBR1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN lnClass="XSWI" inst="1" lnType="Dummy.XSWI1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN lnClass="XSWI" inst="2" lnType="Dummy.XSWI1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="XSWI" inst="3" lnType="Dummy.XSWI1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN lnClass="GGIO" inst="1" lnType="Dummy.GGIO1"/>
    			</LDevice>
    			<LDevice inst="CircuitBreaker_CB1">
    				<LN0 lnClass="LLN0" inst="" lnType="Dummy.LLN0"/>
    				<LN lnClass="XCBR" inst="1" lnType="Dummy.XCBR1">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN lnClass="CSWI" inst="1" lnType="Dummy.CSWIwithoutCtlModel">
    					<DOI name="Pos">
    						<DAI name="ctlModel">
    							<Val>direct-with-enhanced-security</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <IED name="IED3" type="DummyIED" manufacturer="DummyManufactorer" configVersion="1" originalSclVersion="2007" originalSclRevision="B" owner="DummyOwner">
    	<Services>
    		<DynAssociation />
    		<GetDirectory />
    		<GetDataObjectDefinition />
    		<DataObjectDirectory />
    		<GetDataSetValue />
    		<SetDataSetValue />
    		<DataSetDirectory />
    		<ConfDataSet modify="false" max="3" />
    		<DynDataSet max="42" />
    		<ReadWrite />
    		<ConfReportControl bufConf="false" max="10"/>
    		<GetCBValues />
    		<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
    		<GOOSE max="1" />
    		<GSSE max="0" />
    		<ConfLNs fixPrefix="true" fixLnInst="true" />
    	</Services>
    	<AccessPoint name="P1">
    		<Server>
    			<Authentication none="true" />
    			<LDevice inst="MU01">
    				<LN0 lnClass="LLN0" inst="" lnType="Dummy.LLN0"/>
                    <LN prefix="I01A" lnClass="TCTR" inst="1" lnType="DummyTCTR" />
                    <LN prefix="I01B" lnClass="TCTR" inst="2" lnType="DummyTCTR" />
                    <LN prefix="I01C" lnClass="TCTR" inst="3" lnType="DummyTCTR" />
                    <LN prefix="I01N" lnClass="TCTR" inst="4" lnType="DummyTCTR" />
                    <LN prefix="U01A" lnClass="TVTR" inst="1" lnType="DummyTVTR" />
                    <LN prefix="U01B" lnClass="TVTR" inst="2" lnType="DummyTVTR" />
                    <LN prefix="U01C" lnClass="TVTR" inst="3" lnType="DummyTVTR" />
                    <LN prefix="U01N" lnClass="TVTR" inst="4" lnType="DummyTVTR" />
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <DataTypeTemplates>
    	<LNodeType lnClass="LLN0" id="Dummy.LLN0">
    		<DO name="Mod" type="Dummy.LLN0.Mod" />
    		<DO name="Beh" type="Dummy.LLN0.Beh" />
    		<DO name="Health" type="Dummy.LLN0.Health" />
    		<DO name="NamPlt" type="Dummy.LLN0.NamPlt" />
    	</LNodeType>
    	<LNodeType lnClass="LPHD" id="Dummy.LPHD1">
    		<DO name="PhyNam" type="Dummy.LPHD1.PhyNam" />
    		<DO name="PhyHealth" type="Dummy.LLN0.Health" />
    		<DO name="Proxy" type="Dummy.SPS" />
    		<DO name="Sim" type="Dummy.LPHD1.Sim" />
    	</LNodeType>
    	<LNodeType lnClass="XCBR" id="Dummy.XCBR1">
    		<DO name="Beh" type="Dummy.LLN0.Beh" />
    		<DO name="NamPlt" type="Dummy.XCBR1.NamPlt" />
    		<DO name="Loc" type="Dummy.SPS" />
    		<DO name="OpCnt" type="Dummy.XCBR1.OpCnt" />
    		<DO name="Pos" type="Dummy.XCBR1.Pos" />
    		<DO name="BlkOpn" type="Dummy.XCBR1.BlkOpn" />
    		<DO name="BlkCls" type="Dummy.XCBR1.BlkOpn" />
    	</LNodeType>
    	<LNodeType lnClass="CSWI" id="Dummy.CSWI">
    		<DO name="Beh" type="Dummy.LLN0.Beh" />
    		<DO name="NamPlt" type="Dummy.XCBR1.NamPlt" />
    		<DO name="Loc" type="Dummy.SPS" />
    		<DO name="OpCnt" type="Dummy.XCBR1.OpCnt" />
    		<DO name="Pos" type="Dummy.CSWI.Pos1" />
    	</LNodeType>
    	<LNodeType lnClass="CILO" id="Dummy.CILO">
    		<DO name="Beh" type="Dummy.LLN0.Beh" />
    		<DO name="NamPlt" type="Dummy.XCBR1.NamPlt" />
    		<DO name="EnaOpn" type="Dummy.SPS"/>
            <DO name="EnaCls" type="Dummy.SPS"/>
    	</LNodeType>
    	<LNodeType lnClass="CSWI" id="Dummy.CSWIwithoutCtlModel">
    		<DO name="Beh" type="Dummy.LLN0.Beh" />
    		<DO name="NamPlt" type="Dummy.XCBR1.NamPlt" />
    		<DO name="Loc" type="Dummy.SPS" />
    		<DO name="OpCnt" type="Dummy.XCBR1.OpCnt" />
    		<DO name="Pos" type="Dummy.CSWI.Pos2" />
    	</LNodeType>
    	<LNodeType lnClass="XSWI" id="Dummy.XSWI1">
    		<DO name="Beh" type="Dummy.LLN0.Beh" />
    		<DO name="NamPlt" type="Dummy.XCBR1.NamPlt" />
    		<DO name="Loc" type="Dummy.SPS" />
    		<DO name="OpCnt" type="Dummy.XCBR1.OpCnt" />
    		<DO name="Pos" type="Dummy.XCBR1.Pos" />
    		<DO name="BlkOpn" type="Dummy.XCBR1.BlkOpn" />
    		<DO name="BlkCls" type="Dummy.XCBR1.BlkOpn" />
    	</LNodeType>
    	<LNodeType lnClass="GGIO" id="Dummy.GGIO1">
    		<DO name="Beh" type="Dummy.LLN0.Beh" />
    		<DO name="NamPlt" type="Dummy.XCBR1.NamPlt" />
    		<DO name="Ind1" type="Dummy.SPS" />
    		<DO name="SPCSO1" type="Dummy.LPHD1.Sim" />
    	</LNodeType>
    	<DOType cdc="ENC" id="Dummy.LLN0.Mod">
    		<DA fc="ST" name="stVal" bType="Enum" type="Dummy_Beh" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="ST" name="stSeld" bType="BOOLEAN" />
    		<DA fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" type="Dummy_ctlModel" />
    		<DA fc="CF" name="sboTimeout" bType="INT32U" />
    		<DA fc="CF" name="operTimeout" bType="INT32U" />
    		<DA fc="CO" name="SBO" bType="ObjRef" />
    		<DA fc="CO" name="SBOw" bType="Struct" type="Dummy.LLN0.Mod.SBOw" />
    		<DA fc="CO" name="Oper" bType="Struct" type="Dummy.LLN0.Mod.SBOw" />
    		<DA fc="CO" name="Cancel" bType="Struct" type="Dummy.LLN0.Mod.Cancel" />
    	</DOType>
    	<DOType cdc="ENS" id="Dummy.LLN0.Beh">
    		<DA fc="ST" name="stVal" bType="Enum" type="Dummy_Beh" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType cdc="ENS" id="Dummy.LLN0.Health">
    		<DA fc="ST" name="stVal" bType="Enum" type="Dummy_Health" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType cdc="LPL" id="Dummy.LLN0.NamPlt">
    		<DA fc="DC" name="vendor" bType="VisString255" />
    		<DA fc="DC" name="swRev" bType="VisString255" />
    		<DA fc="DC" name="d" bType="VisString255" />
    		<DA fc="DC" name="configRev" bType="VisString255" />
    		<DA fc="EX" name="ldNs" bType="VisString255" />
    	</DOType>
    	<DOType cdc="DPL" id="Dummy.LPHD1.PhyNam">
    		<DA fc="DC" name="vendor" bType="VisString255" />
    		<DA fc="DC" name="hwRev" bType="VisString255" />
    		<DA fc="DC" name="swRev" bType="VisString255" />
    		<DA fc="DC" name="serNum" bType="VisString255" />
    		<DA fc="DC" name="model" bType="VisString255" />
    	</DOType>
    	<DOType cdc="SPC" id="Dummy.LPHD1.Sim">
    		<DA fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="ST" name="stSeld" bType="BOOLEAN" />
    		<DA fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" type="Dummy_ctlModel" />
    		<DA fc="CF" name="sboTimeout" bType="INT32U" />
    		<DA fc="CF" name="operTimeout" bType="INT32U" />
    		<DA fc="DC" name="d" bType="VisString255" />
    		<DA fc="CO" name="SBO" bType="ObjRef" />
    		<DA fc="CO" name="SBOw" bType="Struct" type="Dummy.LPHD1.Sim.SBOw" />
    		<DA fc="CO" name="Oper" bType="Struct" type="Dummy.LPHD1.Sim.SBOw" />
    		<DA fc="CO" name="Cancel" bType="Struct" type="Dummy.LPHD1.Sim.Cancel" />
    	</DOType>
    	<DOType cdc="DPC" id="Dummy.XCBR1.Pos">
    		<DA fc="ST" name="stVal" bType="Dbpos" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" type="Dummy_ctlModel" />
    		<DA fc="DC" name="d" bType="VisString255" />
    	</DOType>
    	<DOType cdc="DPC" id="Dummy.CSWI.Pos1">
    		<DA fc="ST" name="stVal" bType="Dbpos" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" type="Dummy_ctlModel">
    			<Val>sbo-with-enhanced-security</Val>
    		</DA>
    		<DA fc="DC" name="d" bType="VisString255" />
    	</DOType>
    	<DOType cdc="DPC" id="Dummy.CSWI.Pos2">
    		<DA fc="ST" name="stVal" bType="Dbpos" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" type="Dummy_ctlModel"/>
    		<DA fc="DC" name="d" bType="VisString255" />
    	</DOType>
    	<DOType cdc="INS" id="Dummy.XCBR1.OpCnt">
    		<DA fc="ST" name="stVal" bType="INT32" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType cdc="LPL" id="Dummy.XCBR1.NamPlt">
    		<DA fc="DC" name="vendor" bType="VisString255" />
    		<DA fc="DC" name="swRev" bType="VisString255" />
    		<DA fc="DC" name="d" bType="VisString255" />
    	</DOType>
    	<DOType cdc="SPC" id="Dummy.XCBR1.BlkOpn">
    		<DA fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" type="Dummy_ctlModel" />
    		<DA fc="DC" name="d" bType="VisString255" />
    	</DOType>
    	<DOType cdc="SPS" id="Dummy.SPS">
            <DA fc="ST" dchg="true" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" qchg="true" name="q" bType="Quality"/>
            <DA fc="ST" name="t" bType="Timestamp"/>
        </DOType>
    	<DAType id="Dummy_origin">
    		<BDA name="orCat" bType="Enum" type="Dummy_orCategory" />
    		<BDA name="orIdent" bType="Octet64" />
    	</DAType>
    	<DAType id="Dummy.LLN0.Mod.SBOw">
    		<BDA name="ctlVal" bType="Enum" type="Dummy_Beh" />
    		<BDA name="origin" bType="Struct" type="Dummy_origin" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<BDA name="Check" bType="Check" />
    	</DAType>
    	<DAType id="Dummy.LLN0.Mod.Cancel">
    		<BDA name="ctlVal" bType="Enum" type="Dummy_Beh" />
    		<BDA name="origin" bType="Struct" type="Dummy_origin" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    	</DAType>
    	<DAType id="Dummy.LPHD1.Sim.SBOw">
    		<BDA name="ctlVal" bType="BOOLEAN" />
    		<BDA name="origin" bType="Struct" type="Dummy_origin" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<BDA name="Check" bType="Check" />
    	</DAType>
    	<DAType id="Dummy.LPHD1.Sim.Cancel">
    		<BDA name="ctlVal" bType="BOOLEAN" />
    		<BDA name="origin" bType="Struct" type="Dummy_origin" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    	</DAType>
    	<EnumType id="Dummy_ctlModel">
    		<EnumVal ord="0">status-only</EnumVal>
    		<EnumVal ord="1">direct-with-normal-security</EnumVal>
    		<EnumVal ord="2">sbo-with-normal-security</EnumVal>
    		<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
    		<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    	</EnumType>
    	<EnumType id="Dummy_Beh">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
    	<EnumType id="Dummy_Health">
    		<EnumVal ord="1">Ok</EnumVal>
    		<EnumVal ord="2">Warning</EnumVal>
    		<EnumVal ord="3">Alarm</EnumVal>
    	</EnumType>
    	<EnumType id="Dummy_orCategory">
    		<EnumVal ord="0">not-supported</EnumVal>
    		<EnumVal ord="1">bay-control</EnumVal>
    		<EnumVal ord="2">station-control</EnumVal>
    		<EnumVal ord="3">remote-control</EnumVal>
    		<EnumVal ord="4">automatic-bay</EnumVal>
    		<EnumVal ord="5">automatic-station</EnumVal>
    		<EnumVal ord="6">automatic-remote</EnumVal>
    		<EnumVal ord="7">maintenance</EnumVal>
    		<EnumVal ord="8">process</EnumVal>
    	</EnumType>
    </DataTypeTemplates>

</SCL>
