    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_5_I_IED02_ProtApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<DOI name="Mod" desc="Application mode" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health (61850 only)" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LEDRs" desc="LED reset" />
    					<DOI name="LocKey" desc="Sw.authority key/set">
    						<DAI name="dataNs">
    							<Val>IEC 61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="dataNs">
    							<Val>IEC 61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltLev" desc="Multiple sw.auth. levels">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>IEC 61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ResCmpFmt" desc="Set. format residu. comp.">
    						<DAI name="setVal">
    							<Val>RERL_XEXL</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    					<DOI name="EnTestMod" desc="Activate device test mode">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ResvTms" desc="Reserv.time for com.prot.">
    						<DAI name="setVal">
    							<Val>120</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>65535</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<SettingControl numOfSGs="1" actSG="1" />
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Device">
    					<DOI name="PhyNam" desc="Physical device name">
    						<DAI name="vendor">
    							<Val>SIEMENS</Val>
    						</DAI>
    						<DAI name="hwRev">
    							<Val>7SJ85-????-???-??????-?Z01?1-13??1B-AAA000-000AC0-CB1BA1</Val>
    						</DAI>
    						<DAI name="swRev">
    							<Val>V09.20</Val>
    						</DAI>
    						<DAI name="model">
    							<Val>7SJ85</Val>
    						</DAI>
    						<DAI name="d">
    							<Val>SIEMENS SIPROTEC 5</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="Physical health" />
    					<DOI name="Proxy" desc="Proxy" />
    					<DOI name="PwrUp" desc="Device startup" />
    					<DOI name="Sim" desc="GOOSE/SV sim.mode">
    						<DAI name="ctlModel">
    							<Val>2</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpTmh" desc="Device operating hours">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>h</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2020-01-14 15:23:10</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PrcModIna" desc="Process mode inactive" />
    				</LN>
    				<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrAlm" desc="Group alarm" />
    					<DOI name="GrWrn" desc="Group warning" />
    					<DOI name="GrInd" desc="Group indication" />
    				</LN>
    				<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmDT" desc="Daylight saving time" />
    					<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
    						<DAI name="setVal">
    							<Val>60</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-720</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>840</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>15</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>min</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmUseDT" desc="Switch daylight sav. time">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmChgDT" desc="Start of daylight sav. time">
    						<SDI name="setCal">
    							<DAI name="occ">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="occType">
    								<Val>WeekDay</Val>
    							</DAI>
    							<DAI name="occPer">
    								<Val>Year</Val>
    							</DAI>
    							<DAI name="weekDay">
    								<Val>Sunday</Val>
    							</DAI>
    							<DAI name="month">
    								<Val>March</Val>
    							</DAI>
    							<DAI name="day">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="hr">
    								<Val>2</Val>
    							</DAI>
    							<DAI name="mn">
    								<Val>0</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmChgST" desc="End of daylight sav. time">
    						<SDI name="setCal">
    							<DAI name="occ">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="occType">
    								<Val>WeekDay</Val>
    							</DAI>
    							<DAI name="occPer">
    								<Val>Year</Val>
    							</DAI>
    							<DAI name="weekDay">
    								<Val>Sunday</Val>
    							</DAI>
    							<DAI name="month">
    								<Val>October</Val>
    							</DAI>
    							<DAI name="day">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="hr">
    								<Val>3</Val>
    							</DAI>
    							<DAI name="mn">
    								<Val>0</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmOfsDT" desc="Offset daylight sav. time">
    						<SDI name="setMag">
    							<DAI name="i">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>min</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="i">
    								<Val>0</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="i">
    								<Val>120</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="i">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="DateFormat" desc="Date format">
    						<DAI name="setVal">
    							<Val>DD.MM.YYYY</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc" desc="Current time source" />
    					<DOI name="TmSrcTyp" desc="Type of clock source" />
    					<DOI name="FltTmSyn" desc="Fault indication after">
    						<SDI name="setMag">
    							<DAI name="i">
    								<Val>600</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="i">
    								<Val>0</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="i">
    								<Val>3600</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="i">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmSrc1Std" desc="Time source 1">
    						<DAI name="setVal">
    							<Val>none</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc1Port" desc="Time source 1 port">
    						<DAI name="setVal">
    							<Val>NotUsed</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc1Ch" desc="Time source 1 channel">
    						<DAI name="setVal">
    							<Val>NotUsed</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc2Std" desc="Time source 2">
    						<DAI name="setVal">
    							<Val>none</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc2Port" desc="Time source 2 port">
    						<DAI name="setVal">
    							<Val>NotUsed</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc2Ch" desc="Time source 2 channel">
    						<DAI name="setVal">
    							<Val>NotUsed</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmZnTmSrc1" desc="Time zone time source 1">
    						<DAI name="setVal">
    							<Val>local</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmZnTmSrc2" desc="Time zone time source 2">
    						<DAI name="setVal">
    							<Val>local</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GenTrk" desc="Common Tracking" />
    					<DOI name="SgcbTrk" desc="Settings grps. access" />
    				</LN>
    				<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryInputs/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPDI" inst="1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.3">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.4">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.5">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.6">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.7">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.8">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.3">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryOutputs/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPDO" inst="1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.3">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.4">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.5">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.6">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="CB1" inst="CB1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtgObj" desc="Rated normal current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtgObj" desc="Rated voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PoleOpenA" desc="Current thresh. CB open">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpModeRBRF" desc="Op. mode BFP">
    						<DAI name="setVal">
    							<Val>unbalancing</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Tr" desc="Trip indication" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="ResetTrip" desc="Reset of trip command">
    						<DAI name="setVal">
    							<Val>accelarated</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="EEHealth" desc="External health" />
    					<DOI name="OpCnt" desc="Op.ct." />
    					<DOI name="Pos" desc="Position">
    						<SDI name="pulseConfig">
    							<DAI name="cmdQual">
    								<Val>pulse</Val>
    							</DAI>
    							<DAI name="onDur">
    								<Val>100</Val>
    							</DAI>
    							<DAI name="offDur">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="numPls">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkOpn" desc="Block opening" />
    					<DOI name="BlkCls" desc="Block closing" />
    					<DOI name="SumSwARs" desc="ΣI Brk.">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.001</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnnBrkVal" desc="Indicat. of breaking values">
    						<DAI name="setVal">
    							<Val>always</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block manual close" />
    					<DOI name="ActionTmms" desc="Action time">
    						<DAI name="setVal">
    							<Val>300</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CbOpDrpDel" desc="CB open dropout delay">
    						<DAI name="setVal">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2022-06-03 08:00:15</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
    					<Private type="Siemens-LN-Dependency" />
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="Pos" desc="Cmd. with feedback">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>30000</Val>
    						</DAI>
    						<DAI name="operTimeout">
    							<Val>1000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocKey" desc="Sw.author. key switch" />
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthChk" desc="Check switching authority">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NomEqActl" desc="Check if pos. is reached">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DblActBlk" desc="Check double activat. blk.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkByProt" desc="Check blk. by protection">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    				</LN>
    				<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaOpn" desc="&gt;Enable opening" />
    					<DOI name="EnaCls" desc="&gt;Enable closing" />
    				</LN>
    				<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="CB1_79 AR" inst="CB1_79AutoReclosing">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_79AutoReclosing/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@CB1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="GEN_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_General_Cycle" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AutoRecSt" desc="79 state" />
    					<DOI name="RclTmms" desc="Reclai. time aft.succ.cyc.">
    						<DAI name="setVal">
    							<Val>3000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecCyc" desc="Actual reclose cycle" />
    					<DOI name="OpCls" desc="Close cmd. indication" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>On</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OperatMode" desc="79 operating mode">
    						<DAI name="setVal">
    							<Val>wOPwACTm</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CBrdySupSt" desc="CB ready check bef. start">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ManClBlkTm" desc="Block. time aft. man.close">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StartSupTm" desc="Start signal supervis.time">
    						<DAI name="setVal">
    							<Val>130</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CBrdySupTm" desc="CB ready superv. time">
    						<DAI name="setVal">
    							<Val>3000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ThreePolCp" desc="3-pole operate by 79">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EvFltRec" desc="Evolving-fault detection">
    						<DAI name="setVal">
    							<Val>withOp</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EvFltMode" desc="Response to evolv. faults">
    						<DAI name="setVal">
    							<Val>blocksAR</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DTmaxDlyTm" desc="Max. dead-time delay">
    						<DAI name="setVal">
    							<Val>0.7</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DTmaxExtTm" desc="Max. dead-time extension">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="IntClDlyTm" desc="Send delay f. remot. close">
    						<DAI name="setVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DLCRDTMode" desc="Dead-line check/reduc.d.t">
    						<DAI name="setVal">
    							<Val>Without</Val>
    						</DAI>
    					</DOI>
    					<DOI name="UMonTmss" desc="Voltage supervision time">
    						<DAI name="setVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>30000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ULiveMon" desc="Volt. thres.f. live line/bus">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>192</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1360</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="UDeadMon" desc="Volt.thres. f. dead line/bus">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>120.000008</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1360</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="CYC_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_Cycle" desc="Cycle 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AutoRecSt" desc="79 state" />
    					<DOI name="OpCls" desc="Close cmd. indication" />
    					<DOI name="MaxTmms" desc="Action time">
    						<DAI name="setVal">
    							<Val>200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrtWthCyc" desc="Start from idle state allow.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CBrdySupRC" desc="CB ready check bef.close">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SyncChk" desc="Synchroch. aft. 3-pole d.t.">
    						<DAI name="setVal">
    							<Val>NoSync</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmStr1p" desc="Dead time aft.1ph. pickup">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmStr2p" desc="Dead time aft.2ph. pickup">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmStr3p" desc="Dead time aft.3ph. pickup">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmOp1p" desc="Dead time aft. 1-pole trip">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmOp3p" desc="Dead time aft. 3-pole trip">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmEvFlt" desc="Dead time aft. evolv. fault">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="CB1_FdOMV" inst="CB1_Fundamental">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_Fundamental/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@CB1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PPV" desc="Vpp">
    						<SDI name="phsAB" desc="Vpp:AB">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsBC" desc="Vpp:BC">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsCA" desc="Vpp:CA">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PhV" desc="Vph">
    						<SDI name="phsA" desc="Vph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Vph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Vph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Vph:res">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="A" desc="Iph">
    						<SDI name="phsA" desc="Iph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Iph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Iph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Iph:res">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>RMS_FUNDAMENTAL</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Dc1" inst="Dc1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
    					<Private type="Siemens-LN-Dependency" />
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="Pos" desc="Cmd. with feedback">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>30000</Val>
    						</DAI>
    						<DAI name="operTimeout">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocKey" desc="Sw.author. key switch" />
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthChk" desc="Check switching authority">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NomEqActl" desc="Check if pos. is reached">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DblActBlk" desc="Check double activat. blk.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkByProt" desc="Check blk. by protection">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    				</LN>
    				<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaOpn" desc="&gt;Enable opening" />
    					<DOI name="EnaCls" desc="&gt;Enable closing" />
    				</LN>
    				<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="OpCnt" desc="Op.ct." />
    					<DOI name="Pos" desc="Position">
    						<SDI name="pulseConfig">
    							<DAI name="cmdQual">
    								<Val>pulse</Val>
    							</DAI>
    							<DAI name="onDur">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="offDur">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="numPls">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkOpn" desc="Block opening" />
    					<DOI name="BlkCls" desc="Block closing" />
    					<DOI name="SwTyp" desc="Switching-device type" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Dc2" inst="Dc2">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc2/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
    					<Private type="Siemens-LN-Dependency" />
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="Pos" desc="Cmd. with feedback">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>30000</Val>
    						</DAI>
    						<DAI name="operTimeout">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocKey" desc="Sw.author. key switch" />
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthChk" desc="Check switching authority">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NomEqActl" desc="Check if pos. is reached">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DblActBlk" desc="Check double activat. blk.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkByProt" desc="Check blk. by protection">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    				</LN>
    				<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaOpn" desc="&gt;Enable opening" />
    					<DOI name="EnaCls" desc="&gt;Enable closing" />
    				</LN>
    				<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="OpCnt" desc="Op.ct." />
    					<DOI name="Pos" desc="Position">
    						<SDI name="pulseConfig">
    							<DAI name="cmdQual">
    								<Val>pulse</Val>
    							</DAI>
    							<DAI name="onDur">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="offDur">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="numPls">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkOpn" desc="Block opening" />
    					<DOI name="BlkCls" desc="Block closing" />
    					<DOI name="SwTyp" desc="Switching-device type" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Dc3" inst="Dc3">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc3/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
    					<Private type="Siemens-LN-Dependency" />
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="Pos" desc="Cmd. with feedback">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>30000</Val>
    						</DAI>
    						<DAI name="operTimeout">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocKey" desc="Sw.author. key switch" />
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthChk" desc="Check switching authority">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NomEqActl" desc="Check if pos. is reached">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DblActBlk" desc="Check double activat. blk.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkByProt" desc="Check blk. by protection">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    				</LN>
    				<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaOpn" desc="&gt;Enable opening" />
    					<DOI name="EnaCls" desc="&gt;Enable closing" />
    				</LN>
    				<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="OpCnt" desc="Op.ct." />
    					<DOI name="Pos" desc="Position">
    						<SDI name="pulseConfig">
    							<DAI name="cmdQual">
    								<Val>pulse</Val>
    							</DAI>
    							<DAI name="onDur">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="offDur">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="numPls">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkOpn" desc="Block opening" />
    					<DOI name="BlkCls" desc="Block closing" />
    					<DOI name="SwTyp" desc="Switching-device type" />
    				</LN>
    			</LDevice>
    			<LDevice desc="E:ETH-BA-2EL" inst="Mod2">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    			</LDevice>
    			<LDevice desc="E:ETH-BA-2EL_Chan.1" inst="Mod2_Channel1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Mod2</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_SNMP" desc="SNMP">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ChLiv" desc="Channel Live" />
    				</LN>
    				<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_SNMP" desc="SNTP">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ChLiv" desc="Channel Live" />
    				</LN>
    				<LN prefix="RSTP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ChLiv" desc="Channel Live" />
    					<DOI name="RedChLiv" desc="Redund. Channel Live" />
    					<DOI name="BrgHelloTm" desc="Bridge hello time">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BrgMaxAge" desc="Bridge max. age time">
    						<DAI name="setVal">
    							<Val>40</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>6</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>40</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BrgFwdDlTm" desc="Bridge forward delay">
    						<DAI name="setVal">
    							<Val>21</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>4</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>30</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TxHoldCnt" desc="Transmit hold count">
    						<DAI name="setVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BridgePrio" desc="Bridge priority">
    						<DAI name="setVal">
    							<Val>32768</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>61440</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>4096</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BridgeId" desc="Bridge identifier">
    						<DAI name="setVal">
    							<Val>2048</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>4095</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AutoEdge1" desc="Auto edge port 1">
    						<DAI name="setVal">
    							<Val>off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PortPrio1" desc="Port priority port 1">
    						<DAI name="setVal">
    							<Val>128</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>240</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>16</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PrtPthCst1" desc="Port path cost port 1">
    						<DAI name="setVal">
    							<Val>200000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>200000000</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AutoEdge2" desc="Auto edge port 2">
    						<DAI name="setVal">
    							<Val>off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PortPrio2" desc="Port priority port 2">
    						<DAI name="setVal">
    							<Val>128</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>240</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>16</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PrtPthCst2" desc="Port path cost port 2">
    						<DAI name="setVal">
    							<Val>200000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>200000000</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_SNMP" desc="IEC 61850-8-1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ChLiv" desc="Channel Live">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="328258" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="PowS" inst="PowS">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhsSeq" desc="Phase sequence">
    						<DAI name="setVal">
    							<Val>ABC</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="PowS_MPI3p1" inst="PowS_MeasPointI3ph1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@PowS</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InvertedPh" desc="Inverted phases">
    						<DAI name="setVal">
    							<Val>None</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CTConnect" desc="CT connection">
    						<DAI name="setVal">
    							<Val>3-phase + IN</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CtInvPol" desc="Invert current polarity">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtgSec" desc="Rated secondary current">
    						<DAI name="setVal">
    							<Val>1A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AMeasRange" desc="Current range">
    						<DAI name="setVal">
    							<Val>100 x IR</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AInternTyp" desc="Internal CT type">
    						<DAI name="setVal">
    							<Val>CT Protection</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtgSecIN" desc="Rated secondary current">
    						<DAI name="setVal">
    							<Val>1A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AMeasRgIN" desc="Current range">
    						<DAI name="setVal">
    							<Val>100 x IR</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AIntTypIN" desc="Internal CT type">
    						<DAI name="setVal">
    							<Val>CT Protection</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AMeasRgIN2" desc="Current range">
    						<DAI name="setVal">
    							<Val>100 x IR</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AIntTypIN2" desc="Internal CT type">
    						<DAI name="setVal">
    							<Val>CT Protection</Val>
    						</DAI>
    					</DOI>
    					<DOI name="KToRtgK" desc="CT error changeover">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ErrKToRtgK" desc="CT error A">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="multiplier">
    								<Val>c</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ErrRtgK" desc="CT error B">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="multiplier">
    								<Val>c</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="MuIndex" desc="Measuring-point ID">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Tracking" desc="Tracking">
    						<DAI name="setVal">
    							<Val>active</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MUDisActTr" desc="Current check">
    						<DAI name="setVal">
    							<Val>active</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MUDisTr" desc="I&lt; threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtg" desc="Rated primary current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AmpSv" desc="Sampled val. current">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Trp" desc="Transient perform. class">
    						<DAI name="setVal">
    							<Val>TPS</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ScndTmms" desc="Second. loop time const.">
    						<DAI name="setVal">
    							<Val>210</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2147483647</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtg" desc="Rated primary current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AmpSv" desc="Sampled val. current">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Trp" desc="Transient perform. class">
    						<DAI name="setVal">
    							<Val>TPS</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ScndTmms" desc="Second. loop time const.">
    						<DAI name="setVal">
    							<Val>210</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2147483647</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtg" desc="Rated primary current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AmpSv" desc="Sampled val. current">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Trp" desc="Transient perform. class">
    						<DAI name="setVal">
    							<Val>TPS</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ScndTmms" desc="Second. loop time const.">
    						<DAI name="setVal">
    							<Val>210</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2147483647</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtg" desc="Rated primary current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AmpSv" desc="Sampled val. current">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Trp" desc="Transient perform. class">
    						<DAI name="setVal">
    							<Val>TPS</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ScndTmms" desc="Second. loop time const.">
    						<DAI name="setVal">
    							<Val>210</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2147483647</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkMod" desc="Mode of blocking">
    						<DAI name="setVal">
    							<Val>Blocking</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DltAblk" desc="Delta value for autoblock">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.004</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.001</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BalLimit" desc="Release threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BalFactor" desc="Threshold min/max">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>0.5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>0.95</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RlsThrshld" desc="Release threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SumAFactor" desc="Slope factor">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>0.95</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SumAThrld" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="PowS_MPV3p1" inst="PowS_MeasPointV3ph1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@PowS</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VTConnect" desc="VT connection">
    						<DAI name="setVal">
    							<Val>3 ph-to-gnd voltages</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InvertedPh" desc="Inverted phases">
    						<DAI name="setVal">
    							<Val>None</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VRtgSec" desc="Rated secondary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>80</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>230</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1.73</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>9.99</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="MuIndex" desc="Measuring-point ID">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Tracking" desc="Tracking">
    						<DAI name="setVal">
    							<Val>active</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VolSv" desc="Sampled val. voltage">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtg" desc="Rated primary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>4000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VolSv" desc="Sampled val. voltage">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtg" desc="Rated primary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>4000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VolSv" desc="Sampled val. voltage">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtg" desc="Rated primary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>4000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VolSv" desc="Sampled val. voltage">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtg" desc="Rated primary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2312.13867</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BalLimit" desc="Release threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>680</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BalFactor" desc="Threshold min/max">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>0.75</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.58</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>0.95</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>680</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ProtDlTmms" desc="Response time">
    						<DAI name="setVal">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>30</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Rec" inst="Rec">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>on</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Grnd.-flt log">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>on</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Rec</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>on</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdTrg" desc="Start record" />
    					<DOI name="MemRs" desc="Reset memory">
    						<DAI name="operTimeout">
    							<Val>30000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MemClr" desc="Clear memory">
    						<DAI name="operTimeout">
    							<Val>30000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdMade" desc="Record made" />
    					<DOI name="FltNum" desc="Fault number" />
    					<DOI name="RcdStr" desc="Recording started" />
    					<DOI name="PreTmms" desc="Pre-trigger time">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>50</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>16000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PstTmms" desc="Post-trigger time">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>50</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>16000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdStart" desc="Fault recording">
    						<DAI name="setVal">
    							<Val>Start with pickup</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdStore" desc="Storage">
    						<DAI name="setVal">
    							<Val>Store without release</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MaxTmms" desc="Maximum record time">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>200</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>80000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ManTmms" desc="Manual record time">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>200</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>80000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SmpRate" desc="Sampling frequency">
    						<DAI name="setVal">
    							<Val>2 kHz</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
    						<DAI name="setVal">
    							<Val>No</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
    						<DAI name="setVal">
    							<Val>No</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="GOOSE" inst="UD1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-15 12:36:07</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-15 12:36:07</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="Switch_authority">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-15 12:36:07</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>Siprotec5/user-defined</Val>
    						</DAI>
    					</DOI>
    					<DOI name="INS" desc="Local Remote">
    						<DAI name="dataNs">
    							<Val>Siprotec5/user-defined</Val>
    						</DAI>
    					</DOI>
    					<Inputs>
    						<ExtRef desc="Local Remote" iedName="Vienna_east_BCU" ldInst="Application" lnClass="LLN0" doName="SwAuth" daName="stVal" intAddr="INS;/IntIn/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
    						<ExtRef desc="Local Remote" iedName="Vienna_east_BCU" ldInst="Application" lnClass="LLN0" doName="SwAuth" daName="q" intAddr="INS;/IntIn/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
    						<ExtRef desc="Local Remote" intAddr="INS;/IntIn/t" serviceType="GOOSE" />
    					</Inputs>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1" inst="VI3p1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="VI3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtgObj" desc="Rated current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtgObj" desc="Rated voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VARtgObj" desc="Rated apparent power">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>692.8203</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VA</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SysNeutPt" desc="Power-sys. neutral point">
    						<DAI name="setVal">
    							<Val>grounded</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PQSign" desc="P, Q sign">
    						<DAI name="setVal">
    							<Val>not reversed</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PHAR" inst="1" lnType="SIPROTEC5_LNType_PHAR" desc="Inrush detect.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>On</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CrossBlk" desc="Cross-blocking">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal2Ha" desc="2nd harmonic content">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="multiplier">
    								<Val>c</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>45</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="StrValAMax" desc="Operat.-range limit Imax">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>7500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkIrshCWA" desc="Blocking with CWA">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CrossBlkTm" desc="Cross-blocking time">
    						<DAI name="setVal">
    							<Val>60</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>30</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>200000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TrFltRec" desc="Start flt.rec">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="OCGI" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_OC_Group_Indication" desc="OC group ind.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_51N-B1" inst="VI3p1_5051NOCgndB1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_5051NOCgndB1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="ND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" desc="Definite-T 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="328266" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>9.999999</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>300</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="ND_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" desc="Definite-T 2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="328267" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>9.999999</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>300</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="NI_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" desc="Inverse-T 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="TmACrv" desc="Type of character. curve">
    						<DAI name="setCharact">
    							<Val>IEC Normal Inverse</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>9.999999</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmMult" desc="Time dial">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.05</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TypRsCrv" desc="Reset">
    						<DAI name="setVal">
    							<Val>Inverse Reset</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_51-B 1" inst="VI3p1_5051OC3phase1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_5051OC3phase1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>300</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="TmACrv" desc="Type of character. curve">
    						<DAI name="setCharact">
    							<Val>IEC Normal Inverse</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmMult" desc="Time dial">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.05</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TypRsCrv" desc="Reset">
    						<DAI name="setVal">
    							<Val>Inverse Reset</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_Energ" inst="VI3p1_Energy">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_Energy/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SupWh" desc="Wp+">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Wh</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.0115470048</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SupVArh" desc="Wq+">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VArh</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.0115470048</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DmdWh" desc="Wp-">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Wh</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.0115470048</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DmdVArh" desc="Wq-">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VArh</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.0115470048</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_FdSym" inst="VI3p1_FundSymComp">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_FundSymComp/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PPV" desc="Vpp">
    						<SDI name="phsAB" desc="Vpp:AB">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsBC" desc="Vpp:BC">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsCA" desc="Vpp:CA">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PhV" desc="Vph">
    						<SDI name="phsA" desc="Vph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Vph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Vph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Vph:res">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="A" desc="Iph">
    						<SDI name="phsA" desc="Iph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Iph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Iph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Iph:res">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>RMS_FUNDAMENTAL</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>RMS_FUNDAMENTAL</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SeqA" desc="Iseq">
    						<SDI name="c1" desc="Iseq:1">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c2" desc="Iseq:2">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c3" desc="Iseq:0">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SeqV" desc="Vseq">
    						<SDI name="c1" desc="Vseq:1">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c2" desc="Vseq:2">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c3" desc="Vseq:0">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>RMS_FUNDAMENTAL</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_OMV" inst="VI3p1_OperationalValues">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_OperationalValues/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PPV" desc="Vpp">
    						<SDI name="phsAB" desc="Vpp:AB">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsBC" desc="Vpp:BC">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsCA" desc="Vpp:CA">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PhV" desc="Vph">
    						<SDI name="phsA" desc="Vph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Vph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Vph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Vph:res">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="A" desc="Iph">
    						<SDI name="phsA" desc="Iph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Iph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Iph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Iph:res">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>TRUE_RMS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>TRUE_RMS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotW" desc="P tot">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>W</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotVAr" desc="Q tot">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VAr</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotVA" desc="S tot">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VA</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotPF" desc="cos φ">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Hz" desc="f">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<DAI name="db">
    							<Val>100</Val>
    						</DAI>
    					</DOI>
    					<DOI name="W" desc="P">
    						<SDI name="phsA" desc="P:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>W</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="P:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>W</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="P:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>W</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VAr" desc="Q">
    						<SDI name="phsA" desc="Q:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VAr</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Q:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VAr</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Q:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VAr</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VA" desc="S">
    						<SDI name="phsA" desc="S:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VA</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="S:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VA</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="S:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VA</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>TRUE_RMS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_ProMon" inst="VI3p1_ProcessMonitor">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_ProcessMonitor/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_SOTF 1" inst="VI3p1_SwitchOntoFault">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_SwitchOntoFault/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="" lnClass="PSOF" inst="1" lnType="SIPROTEC5_LNType_RSOF" desc="Stage 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>SIPROTEC5</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <IED desc="Graz south Protection" name="Graz_south_Prot" type="7SJ85" manufacturer="SIEMENS" configVersion="V09.20.01" originalSclVersion="2007" originalSclRevision="B" owner="SYSCON_Vienna_CV1">
    	<Private type="Siemens-SITIPE-IEDTemplateRef">E02_Prot</Private>
    	<Private type="Siemens-ICD-Language">en-US</Private>
    	<Private type="Siemens-Siprotec5-Product-Code">7SJ85-????-???-??????-?Z01?1-13??1B-AAA000-000AC0-CB1BA1</Private>
    	<Private type="Siemens-Siprotec5-Application-Template">7SJ85_Non_Directional_OC</Private>
    	<Private type="Siemens-Siprotec5-Communication-Configuration-Version">92001</Private>
    	<Private type="Siemens-Siprotec5-Configuration-Version">V09.20.01</Private>
    	<Private type="Siemens-IsSiprotec5IED" />
    	<Private type="Siemens-ModificationCounter">1</Private>
    	<Private type="Siemens-IED-Id">Graz_south_Prot</Private>
    	<Services nameLength="64">
    		<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
    			<TimeSyncProt sntp="true" c37_238="false" other="false" />
    		</ClientServices>
    		<DynAssociation max="6" />
    		<SettingGroups>
    			<SGEdit resvTms="true" />
    		</SettingGroups>
    		<GetDirectory />
    		<GetDataObjectDefinition />
    		<DataObjectDirectory />
    		<GetDataSetValue />
    		<DataSetDirectory />
    		<ConfDataSet max="50" maxAttributes="200" modify="true" />
    		<DynDataSet max="30" maxAttributes="60" />
    		<ReadWrite />
    		<ConfReportControl max="60" bufMode="both" bufConf="true" />
    		<GetCBValues />
    		<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
    		<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
    		<ConfLNs fixPrefix="false" fixLnInst="false" />
    		<ConfLdName />
    		<GOOSE max="16" fixedOffs="false" />
    		<FileHandling />
    		<SupSubscription maxGo="0" maxSv="0" />
    		<ValueHandling setToRO="false" />
    		<RedProt hsr="true" prp="true" rstp="true" />
    		<CommProt ipv6="false" />
    	</Services>
    	<AccessPoint desc="Port E" name="E" router="false" clock="false">
    		<Server timeout="0">
    			<Authentication none="true" />
    			<LDevice desc="Application" inst="Application">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
    					<DataSet name="DataSet">
    						<Private type="IsPredefined" />
    						<FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
    						<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
    						<FCDA ldInst="Mod2_Channel1" prefix="" lnClass="LCCH" lnInst="3" doName="ChLiv" fc="ST" />
    						<FCDA ldInst="VI3p1_5051NOCgndB1" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
    						<FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
    						<FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
    						<FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
    						<FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
    					</DataSet>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Graz_south_ProtApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<DOI name="Mod" desc="Application mode" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health (61850 only)" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LEDRs" desc="LED reset" />
    					<DOI name="LocKey" desc="Sw.authority key/set">
    						<DAI name="dataNs">
    							<Val>IEC 61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="dataNs">
    							<Val>IEC 61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltLev" desc="Multiple sw.auth. levels">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>IEC 61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ResCmpFmt" desc="Set. format residu. comp.">
    						<DAI name="setVal">
    							<Val>RERL_XEXL</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    					<DOI name="EnTestMod" desc="Activate device test mode">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ResvTms" desc="Reserv.time for com.prot.">
    						<DAI name="setVal">
    							<Val>120</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>65535</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<SettingControl numOfSGs="1" actSG="1" />
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Device">
    					<DOI name="PhyNam" desc="Physical device name">
    						<DAI name="vendor">
    							<Val>SIEMENS</Val>
    						</DAI>
    						<DAI name="hwRev">
    							<Val>7SJ85-????-???-??????-?Z01?1-13??1B-AAA000-000AC0-CB1BA1</Val>
    						</DAI>
    						<DAI name="swRev">
    							<Val>V09.20</Val>
    						</DAI>
    						<DAI name="model">
    							<Val>7SJ85</Val>
    						</DAI>
    						<DAI name="d">
    							<Val>SIEMENS SIPROTEC 5</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="Physical health" />
    					<DOI name="Proxy" desc="Proxy" />
    					<DOI name="PwrUp" desc="Device startup" />
    					<DOI name="Sim" desc="GOOSE/SV sim.mode">
    						<DAI name="ctlModel">
    							<Val>2</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpTmh" desc="Device operating hours">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>h</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2020-01-14 15:23:10</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PrcModIna" desc="Process mode inactive" />
    				</LN>
    				<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrAlm" desc="Group alarm" />
    					<DOI name="GrWrn" desc="Group warning" />
    					<DOI name="GrInd" desc="Group indication" />
    				</LN>
    				<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmDT" desc="Daylight saving time" />
    					<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
    						<DAI name="setVal">
    							<Val>60</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-720</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>840</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>15</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>min</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmUseDT" desc="Switch daylight sav. time">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmChgDT" desc="Start of daylight sav. time">
    						<SDI name="setCal">
    							<DAI name="occ">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="occType">
    								<Val>WeekDay</Val>
    							</DAI>
    							<DAI name="occPer">
    								<Val>Year</Val>
    							</DAI>
    							<DAI name="weekDay">
    								<Val>Sunday</Val>
    							</DAI>
    							<DAI name="month">
    								<Val>March</Val>
    							</DAI>
    							<DAI name="day">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="hr">
    								<Val>2</Val>
    							</DAI>
    							<DAI name="mn">
    								<Val>0</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmChgST" desc="End of daylight sav. time">
    						<SDI name="setCal">
    							<DAI name="occ">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="occType">
    								<Val>WeekDay</Val>
    							</DAI>
    							<DAI name="occPer">
    								<Val>Year</Val>
    							</DAI>
    							<DAI name="weekDay">
    								<Val>Sunday</Val>
    							</DAI>
    							<DAI name="month">
    								<Val>October</Val>
    							</DAI>
    							<DAI name="day">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="hr">
    								<Val>3</Val>
    							</DAI>
    							<DAI name="mn">
    								<Val>0</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmOfsDT" desc="Offset daylight sav. time">
    						<SDI name="setMag">
    							<DAI name="i">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>min</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="i">
    								<Val>0</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="i">
    								<Val>120</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="i">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="DateFormat" desc="Date format">
    						<DAI name="setVal">
    							<Val>DD.MM.YYYY</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc" desc="Current time source" />
    					<DOI name="TmSrcTyp" desc="Type of clock source" />
    					<DOI name="FltTmSyn" desc="Fault indication after">
    						<SDI name="setMag">
    							<DAI name="i">
    								<Val>600</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="i">
    								<Val>0</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="i">
    								<Val>3600</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="i">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmSrc1Std" desc="Time source 1">
    						<DAI name="setVal">
    							<Val>none</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc1Port" desc="Time source 1 port">
    						<DAI name="setVal">
    							<Val>NotUsed</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc1Ch" desc="Time source 1 channel">
    						<DAI name="setVal">
    							<Val>NotUsed</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc2Std" desc="Time source 2">
    						<DAI name="setVal">
    							<Val>none</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc2Port" desc="Time source 2 port">
    						<DAI name="setVal">
    							<Val>NotUsed</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmSrc2Ch" desc="Time source 2 channel">
    						<DAI name="setVal">
    							<Val>NotUsed</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmZnTmSrc1" desc="Time zone time source 1">
    						<DAI name="setVal">
    							<Val>local</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TmZnTmSrc2" desc="Time zone time source 2">
    						<DAI name="setVal">
    							<Val>local</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GenTrk" desc="Common Tracking" />
    					<DOI name="SgcbTrk" desc="Settings grps. access" />
    				</LN>
    				<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryInputs/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPDI" inst="1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.3">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.4">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.5">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.6">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.7">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.8">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDI" inst="11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.3">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryOutputs/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPDO" inst="1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.3">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.4">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.5">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.6">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPDO" inst="8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2021-10-22 13:41:33</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="CB1" inst="CB1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtgObj" desc="Rated normal current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtgObj" desc="Rated voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PoleOpenA" desc="Current thresh. CB open">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpModeRBRF" desc="Op. mode BFP">
    						<DAI name="setVal">
    							<Val>unbalancing</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Tr" desc="Trip indication" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="ResetTrip" desc="Reset of trip command">
    						<DAI name="setVal">
    							<Val>accelarated</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="EEHealth" desc="External health" />
    					<DOI name="OpCnt" desc="Op.ct." />
    					<DOI name="Pos" desc="Position">
    						<SDI name="pulseConfig">
    							<DAI name="cmdQual">
    								<Val>pulse</Val>
    							</DAI>
    							<DAI name="onDur">
    								<Val>100</Val>
    							</DAI>
    							<DAI name="offDur">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="numPls">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkOpn" desc="Block opening" />
    					<DOI name="BlkCls" desc="Block closing" />
    					<DOI name="SumSwARs" desc="ΣI Brk.">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.001</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnnBrkVal" desc="Indicat. of breaking values">
    						<DAI name="setVal">
    							<Val>always</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block manual close" />
    					<DOI name="ActionTmms" desc="Action time">
    						<DAI name="setVal">
    							<Val>300</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CbOpDrpDel" desc="CB open dropout delay">
    						<DAI name="setVal">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2022-06-03 08:00:15</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
    					<Private type="Siemens-LN-Dependency" />
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="Pos" desc="Cmd. with feedback">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>30000</Val>
    						</DAI>
    						<DAI name="operTimeout">
    							<Val>1000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocKey" desc="Sw.author. key switch" />
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthChk" desc="Check switching authority">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NomEqActl" desc="Check if pos. is reached">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DblActBlk" desc="Check double activat. blk.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkByProt" desc="Check blk. by protection">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    				</LN>
    				<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaOpn" desc="&gt;Enable opening" />
    					<DOI name="EnaCls" desc="&gt;Enable closing" />
    				</LN>
    				<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="CB1_79 AR" inst="CB1_79AutoReclosing">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_79AutoReclosing/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@CB1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="GEN_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_General_Cycle" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AutoRecSt" desc="79 state" />
    					<DOI name="RclTmms" desc="Reclai. time aft.succ.cyc.">
    						<DAI name="setVal">
    							<Val>3000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecCyc" desc="Actual reclose cycle" />
    					<DOI name="OpCls" desc="Close cmd. indication" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>On</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OperatMode" desc="79 operating mode">
    						<DAI name="setVal">
    							<Val>wOPwACTm</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CBrdySupSt" desc="CB ready check bef. start">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ManClBlkTm" desc="Block. time aft. man.close">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StartSupTm" desc="Start signal supervis.time">
    						<DAI name="setVal">
    							<Val>130</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CBrdySupTm" desc="CB ready superv. time">
    						<DAI name="setVal">
    							<Val>3000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ThreePolCp" desc="3-pole operate by 79">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EvFltRec" desc="Evolving-fault detection">
    						<DAI name="setVal">
    							<Val>withOp</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EvFltMode" desc="Response to evolv. faults">
    						<DAI name="setVal">
    							<Val>blocksAR</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DTmaxDlyTm" desc="Max. dead-time delay">
    						<DAI name="setVal">
    							<Val>0.8</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DTmaxExtTm" desc="Max. dead-time extension">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="IntClDlyTm" desc="Send delay f. remot. close">
    						<DAI name="setVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DLCRDTMode" desc="Dead-line check/reduc.d.t">
    						<DAI name="setVal">
    							<Val>Without</Val>
    						</DAI>
    					</DOI>
    					<DOI name="UMonTmss" desc="Voltage supervision time">
    						<DAI name="setVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>30000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ULiveMon" desc="Volt. thres.f. live line/bus">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>192</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1360</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="UDeadMon" desc="Volt.thres. f. dead line/bus">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>120.000008</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1360</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="CYC_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_Cycle" desc="Cycle 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AutoRecSt" desc="79 state" />
    					<DOI name="OpCls" desc="Close cmd. indication" />
    					<DOI name="MaxTmms" desc="Action time">
    						<DAI name="setVal">
    							<Val>200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>300000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrtWthCyc" desc="Start from idle state allow.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CBrdySupRC" desc="CB ready check bef.close">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SyncChk" desc="Synchroch. aft. 3-pole d.t.">
    						<DAI name="setVal">
    							<Val>NoSync</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmStr1p" desc="Dead time aft.1ph. pickup">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmStr2p" desc="Dead time aft.2ph. pickup">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmStr3p" desc="Dead time aft.3ph. pickup">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmOp1p" desc="Dead time aft. 1-pole trip">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmOp3p" desc="Dead time aft. 3-pole trip">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>-1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RecTmEvFlt" desc="Dead time aft. evolv. fault">
    						<DAI name="setVal">
    							<Val>1200</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>1800000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="CB1_FdOMV" inst="CB1_Fundamental">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_Fundamental/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@CB1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PPV" desc="Vpp">
    						<SDI name="phsAB" desc="Vpp:AB">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsBC" desc="Vpp:BC">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsCA" desc="Vpp:CA">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PhV" desc="Vph">
    						<SDI name="phsA" desc="Vph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Vph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Vph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Vph:res">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="A" desc="Iph">
    						<SDI name="phsA" desc="Iph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Iph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Iph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Iph:res">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>RMS_FUNDAMENTAL</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Dc1" inst="Dc1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
    					<Private type="Siemens-LN-Dependency" />
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="Pos" desc="Cmd. with feedback">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>30000</Val>
    						</DAI>
    						<DAI name="operTimeout">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocKey" desc="Sw.author. key switch" />
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthChk" desc="Check switching authority">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NomEqActl" desc="Check if pos. is reached">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DblActBlk" desc="Check double activat. blk.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkByProt" desc="Check blk. by protection">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    				</LN>
    				<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaOpn" desc="&gt;Enable opening" />
    					<DOI name="EnaCls" desc="&gt;Enable closing" />
    				</LN>
    				<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="OpCnt" desc="Op.ct." />
    					<DOI name="Pos" desc="Position">
    						<SDI name="pulseConfig">
    							<DAI name="cmdQual">
    								<Val>pulse</Val>
    							</DAI>
    							<DAI name="onDur">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="offDur">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="numPls">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkOpn" desc="Block opening" />
    					<DOI name="BlkCls" desc="Block closing" />
    					<DOI name="SwTyp" desc="Switching-device type" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Dc2" inst="Dc2">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc2/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
    					<Private type="Siemens-LN-Dependency" />
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="Pos" desc="Cmd. with feedback">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>30000</Val>
    						</DAI>
    						<DAI name="operTimeout">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocKey" desc="Sw.author. key switch" />
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthChk" desc="Check switching authority">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NomEqActl" desc="Check if pos. is reached">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DblActBlk" desc="Check double activat. blk.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkByProt" desc="Check blk. by protection">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    				</LN>
    				<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaOpn" desc="&gt;Enable opening" />
    					<DOI name="EnaCls" desc="&gt;Enable closing" />
    				</LN>
    				<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="OpCnt" desc="Op.ct." />
    					<DOI name="Pos" desc="Position">
    						<SDI name="pulseConfig">
    							<DAI name="cmdQual">
    								<Val>pulse</Val>
    							</DAI>
    							<DAI name="onDur">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="offDur">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="numPls">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkOpn" desc="Block opening" />
    					<DOI name="BlkCls" desc="Block closing" />
    					<DOI name="SwTyp" desc="Switching-device type" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Dc3" inst="Dc3">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc3/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
    					<Private type="Siemens-LN-Dependency" />
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="Pos" desc="Cmd. with feedback">
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>30000</Val>
    						</DAI>
    						<DAI name="operTimeout">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="LocKey" desc="Sw.author. key switch" />
    					<DOI name="LocSta" desc="Switching auth. station">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthChk" desc="Check switching authority">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NomEqActl" desc="Check if pos. is reached">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DblActBlk" desc="Check double activat. blk.">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkByProt" desc="Check blk. by protection">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaAuthID" desc="Specific sw. authorities">
    						<DAI name="setVal">
    							<Val>true</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
    						<DAI name="setVal">
    							<Val>station/remote</Val>
    						</DAI>
    					</DOI>
    					<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>5</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
    						<DAI name="setVal">
    							<Val>false</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
    					<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
    					<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
    					<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
    					<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
    				</LN>
    				<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="EnaOpn" desc="&gt;Enable opening" />
    					<DOI name="EnaCls" desc="&gt;Enable closing" />
    				</LN>
    				<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Switching auth. local" />
    					<DOI name="OpCnt" desc="Op.ct." />
    					<DOI name="Pos" desc="Position">
    						<SDI name="pulseConfig">
    							<DAI name="cmdQual">
    								<Val>pulse</Val>
    							</DAI>
    							<DAI name="onDur">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="offDur">
    								<Val>0</Val>
    							</DAI>
    							<DAI name="numPls">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkOpn" desc="Block opening" />
    					<DOI name="BlkCls" desc="Block closing" />
    					<DOI name="SwTyp" desc="Switching-device type" />
    				</LN>
    			</LDevice>
    			<LDevice desc="E:ETH-BA-2EL" inst="Mod2">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    			</LDevice>
    			<LDevice desc="E:ETH-BA-2EL_Chan.1" inst="Mod2_Channel1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Mod2</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_SNMP" desc="SNMP">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ChLiv" desc="Channel Live" />
    				</LN>
    				<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_SNMP" desc="SNTP">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ChLiv" desc="Channel Live" />
    				</LN>
    				<LN prefix="RSTP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ChLiv" desc="Channel Live" />
    					<DOI name="RedChLiv" desc="Redund. Channel Live" />
    					<DOI name="BrgHelloTm" desc="Bridge hello time">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BrgMaxAge" desc="Bridge max. age time">
    						<DAI name="setVal">
    							<Val>40</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>6</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>40</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BrgFwdDlTm" desc="Bridge forward delay">
    						<DAI name="setVal">
    							<Val>21</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>4</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>30</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>s</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TxHoldCnt" desc="Transmit hold count">
    						<DAI name="setVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>10</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BridgePrio" desc="Bridge priority">
    						<DAI name="setVal">
    							<Val>32768</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>61440</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>4096</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BridgeId" desc="Bridge identifier">
    						<DAI name="setVal">
    							<Val>2048</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>4095</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AutoEdge1" desc="Auto edge port 1">
    						<DAI name="setVal">
    							<Val>off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PortPrio1" desc="Port priority port 1">
    						<DAI name="setVal">
    							<Val>128</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>240</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>16</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PrtPthCst1" desc="Port path cost port 1">
    						<DAI name="setVal">
    							<Val>200000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>200000000</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AutoEdge2" desc="Auto edge port 2">
    						<DAI name="setVal">
    							<Val>off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PortPrio2" desc="Port priority port 2">
    						<DAI name="setVal">
    							<Val>128</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>240</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>16</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PrtPthCst2" desc="Port path cost port 2">
    						<DAI name="setVal">
    							<Val>200000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>200000000</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_SNMP" desc="IEC 61850-8-1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ChLiv" desc="Channel Live">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="655939" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="PowS" inst="PowS">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhsSeq" desc="Phase sequence">
    						<DAI name="setVal">
    							<Val>ABC</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="PowS_MPI3p1" inst="PowS_MeasPointI3ph1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@PowS</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InvertedPh" desc="Inverted phases">
    						<DAI name="setVal">
    							<Val>None</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CTConnect" desc="CT connection">
    						<DAI name="setVal">
    							<Val>3-phase + IN</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CtInvPol" desc="Invert current polarity">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtgSec" desc="Rated secondary current">
    						<DAI name="setVal">
    							<Val>1A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AMeasRange" desc="Current range">
    						<DAI name="setVal">
    							<Val>100 x IR</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AInternTyp" desc="Internal CT type">
    						<DAI name="setVal">
    							<Val>CT Protection</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtgSecIN" desc="Rated secondary current">
    						<DAI name="setVal">
    							<Val>1A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AMeasRgIN" desc="Current range">
    						<DAI name="setVal">
    							<Val>100 x IR</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AIntTypIN" desc="Internal CT type">
    						<DAI name="setVal">
    							<Val>CT Protection</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AMeasRgIN2" desc="Current range">
    						<DAI name="setVal">
    							<Val>100 x IR</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AIntTypIN2" desc="Internal CT type">
    						<DAI name="setVal">
    							<Val>CT Protection</Val>
    						</DAI>
    					</DOI>
    					<DOI name="KToRtgK" desc="CT error changeover">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ErrKToRtgK" desc="CT error A">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="multiplier">
    								<Val>c</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ErrRtgK" desc="CT error B">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="multiplier">
    								<Val>c</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="MuIndex" desc="Measuring-point ID">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Tracking" desc="Tracking">
    						<DAI name="setVal">
    							<Val>active</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MUDisActTr" desc="Current check">
    						<DAI name="setVal">
    							<Val>active</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MUDisTr" desc="I&lt; threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtg" desc="Rated primary current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AmpSv" desc="Sampled val. current">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Trp" desc="Transient perform. class">
    						<DAI name="setVal">
    							<Val>TPS</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ScndTmms" desc="Second. loop time const.">
    						<DAI name="setVal">
    							<Val>210</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2147483647</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtg" desc="Rated primary current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AmpSv" desc="Sampled val. current">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Trp" desc="Transient perform. class">
    						<DAI name="setVal">
    							<Val>TPS</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ScndTmms" desc="Second. loop time const.">
    						<DAI name="setVal">
    							<Val>210</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2147483647</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtg" desc="Rated primary current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AmpSv" desc="Sampled val. current">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Trp" desc="Transient perform. class">
    						<DAI name="setVal">
    							<Val>TPS</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ScndTmms" desc="Second. loop time const.">
    						<DAI name="setVal">
    							<Val>210</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2147483647</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
    					<DOI name="Mod" desc="Mode (status only)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtg" desc="Rated primary current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AmpSv" desc="Sampled val. current">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Trp" desc="Transient perform. class">
    						<DAI name="setVal">
    							<Val>TPS</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ScndTmms" desc="Second. loop time const.">
    						<DAI name="setVal">
    							<Val>210</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>1</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>2147483647</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkMod" desc="Mode of blocking">
    						<DAI name="setVal">
    							<Val>Blocking</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DltAblk" desc="Delta value for autoblock">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.004</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.001</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BalLimit" desc="Release threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BalFactor" desc="Threshold min/max">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>0.5</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>0.95</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RlsThrshld" desc="Release threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SumAFactor" desc="Slope factor">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>0.95</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SumAThrld" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="PowS_MPV3p1" inst="PowS_MeasPointV3ph1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@PowS</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VTConnect" desc="VT connection">
    						<DAI name="setVal">
    							<Val>3 ph-to-gnd voltages</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InvertedPh" desc="Inverted phases">
    						<DAI name="setVal">
    							<Val>None</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VRtgSec" desc="Rated secondary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>80</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>230</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1.73</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>9.99</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="MuIndex" desc="Measuring-point ID">
    						<DAI name="setVal">
    							<Val>2</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="stepSize">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Tracking" desc="Tracking">
    						<DAI name="setVal">
    							<Val>active</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VolSv" desc="Sampled val. voltage">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtg" desc="Rated primary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>4000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VolSv" desc="Sampled val. voltage">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtg" desc="Rated primary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>4000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VolSv" desc="Sampled val. voltage">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtg" desc="Rated primary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>4000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC_61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    					<DOI name="VolSv" desc="Sampled val. voltage">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtg" desc="Rated primary voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="HzRtg" desc="Rated frequency">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>50</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>16.67</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>60</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Rat" desc="Rat">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2312.13867</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Cor" desc="Magnitude correction">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1E-05</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Clip" desc="Ratio of clipping limit">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="AccMeas" desc="Meas. accuracy class">
    						<DAI name="setVal">
    							<Val>0.05</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AccPro" desc="Prot. accuracy class">
    						<DAI name="setVal">
    							<Val>1</Val>
    						</DAI>
    					</DOI>
    					<DOI name="HoldTmms" desc="Holdover time">
    						<DAI name="setVal">
    							<Val>1000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>90000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BalLimit" desc="Release threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>680</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BalFactor" desc="Threshold min/max">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>0.75</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.58</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>0.95</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block function" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Delay failure indication">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>100</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>680</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ProtDlTmms" desc="Response time">
    						<DAI name="setVal">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>30</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Rec" inst="Rec">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>on</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Grnd.-flt log">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>on</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Rec</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>on</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdTrg" desc="Start record" />
    					<DOI name="MemRs" desc="Reset memory">
    						<DAI name="operTimeout">
    							<Val>30000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MemClr" desc="Clear memory">
    						<DAI name="operTimeout">
    							<Val>30000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdMade" desc="Record made" />
    					<DOI name="FltNum" desc="Fault number" />
    					<DOI name="RcdStr" desc="Recording started" />
    					<DOI name="PreTmms" desc="Pre-trigger time">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>50</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>16000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PstTmms" desc="Post-trigger time">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>50</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>16000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdStart" desc="Fault recording">
    						<DAI name="setVal">
    							<Val>Start with pickup</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdStore" desc="Storage">
    						<DAI name="setVal">
    							<Val>Store without release</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MaxTmms" desc="Maximum record time">
    						<DAI name="setVal">
    							<Val>5000</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>200</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>80000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ManTmms" desc="Manual record time">
    						<DAI name="setVal">
    							<Val>500</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>200</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>80000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SmpRate" desc="Sampling frequency">
    						<DAI name="setVal">
    							<Val>2 kHz</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
    						<DAI name="setVal">
    							<Val>No</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
    						<DAI name="setVal">
    							<Val>No</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="GOOSE" inst="UD1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-15 12:36:07</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-15 12:36:07</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="Switch_authority">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-15 12:36:07</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>Siprotec5/user-defined</Val>
    						</DAI>
    					</DOI>
    					<DOI name="INS" desc="Local Remote">
    						<DAI name="dataNs">
    							<Val>Siprotec5/user-defined</Val>
    						</DAI>
    					</DOI>
    					<Inputs>
    						<ExtRef desc="Local Remote" iedName="Graz_south_BCU" ldInst="Application" lnClass="LLN0" doName="SwAuth" daName="stVal" intAddr="INS;/IntIn/stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
    						<ExtRef desc="Local Remote" iedName="Graz_south_BCU" ldInst="Application" lnClass="LLN0" doName="SwAuth" daName="q" intAddr="INS;/IntIn/q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
    						<ExtRef desc="Local Remote" intAddr="INS;/IntIn/t" serviceType="GOOSE" />
    					</Inputs>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1" inst="VI3p1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@Application</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="VI3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" desc="General">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ARtgObj" desc="Rated current">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>100000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VRtgObj" desc="Rated voltage">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>400</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>V</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>k</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.2</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VARtgObj" desc="Rated apparent power">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>692.8203</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VA</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SysNeutPt" desc="Power-sys. neutral point">
    						<DAI name="setVal">
    							<Val>grounded</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PQSign" desc="P, Q sign">
    						<DAI name="setVal">
    							<Val>not reversed</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PHAR" inst="1" lnType="SIPROTEC5_LNType_PHAR" desc="Inrush detect.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>On</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CrossBlk" desc="Cross-blocking">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal2Ha" desc="2nd harmonic content">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="multiplier">
    								<Val>c</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>10</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>45</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="StrValAMax" desc="Operat.-range limit Imax">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>7500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="BlkIrshCWA" desc="Blocking with CWA">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CrossBlkTm" desc="Cross-blocking time">
    						<DAI name="setVal">
    							<Val>60</Val>
    						</DAI>
    						<DAI name="minVal">
    							<Val>30</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>200000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TrFltRec" desc="Start flt.rec">
    						<DAI name="setVal">
    							<Val>yes</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="OCGI" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_OC_Group_Indication" desc="OC group ind.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_51N-B1" inst="VI3p1_5051NOCgndB1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_5051NOCgndB1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="ND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" desc="Definite-T 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="655948" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>9.999999</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>300</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="ND_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" desc="Definite-T 2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="655949" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>9.999999</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>300</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="NI_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" desc="Inverse-T 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="TmACrv" desc="Type of character. curve">
    						<DAI name="setCharact">
    							<Val>IEC Normal Inverse</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1200</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>9.999999</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmMult" desc="Time dial">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.05</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TypRsCrv" desc="Reset">
    						<DAI name="setVal">
    							<Val>Inverse Reset</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_51-B 1" inst="VI3p1_5051OC3phase1">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_5051OC3phase1/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>300</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 2">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>100</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>100000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="Operate" />
    					<DOI name="TmACrv" desc="Type of character. curve">
    						<DAI name="setCharact">
    							<Val>IEC Normal Inverse</Val>
    						</DAI>
    					</DOI>
    					<DOI name="StrVal" desc="Threshold">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1500</Val>
    							</DAI>
    						</SDI>
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>A</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>30</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>35000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TmMult" desc="Time dial">
    						<SDI name="setMag">
    							<DAI name="f">
    								<Val>1</Val>
    							</DAI>
    						</SDI>
    						<SDI name="minVal">
    							<DAI name="f">
    								<Val>0.05</Val>
    							</DAI>
    						</SDI>
    						<SDI name="maxVal">
    							<DAI name="f">
    								<Val>15</Val>
    							</DAI>
    						</SDI>
    						<SDI name="stepSize">
    							<DAI name="f">
    								<Val>0.01</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="TypRsCrv" desc="Reset">
    						<DAI name="setVal">
    							<Val>Inverse Reset</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="MeasMethod" desc="Method of measurement">
    						<DAI name="setVal">
    							<Val>Fundcomp</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_Energ" inst="VI3p1_Energy">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_Energy/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SupWh" desc="Wp+">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Wh</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.0115470048</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SupVArh" desc="Wq+">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VArh</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.0115470048</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DmdWh" desc="Wp-">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Wh</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.0115470048</Val>
    						</DAI>
    					</DOI>
    					<DOI name="DmdVArh" desc="Wq-">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VArh</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="pulsQty">
    							<Val>0.0115470048</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_FdSym" inst="VI3p1_FundSymComp">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_FundSymComp/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PPV" desc="Vpp">
    						<SDI name="phsAB" desc="Vpp:AB">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsBC" desc="Vpp:BC">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsCA" desc="Vpp:CA">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PhV" desc="Vph">
    						<SDI name="phsA" desc="Vph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Vph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Vph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Vph:res">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="A" desc="Iph">
    						<SDI name="phsA" desc="Iph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Iph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Iph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Iph:res">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>RMS_FUNDAMENTAL</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>RMS_FUNDAMENTAL</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SeqA" desc="Iseq">
    						<SDI name="c1" desc="Iseq:1">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c2" desc="Iseq:2">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c3" desc="Iseq:0">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SeqV" desc="Vseq">
    						<SDI name="c1" desc="Vseq:1">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c2" desc="Vseq:2">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c3" desc="Vseq:0">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    							<DAI name="dbAng">
    								<Val>1000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>RMS_FUNDAMENTAL</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_OMV" inst="VI3p1_OperationalValues">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_OperationalValues/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PPV" desc="Vpp">
    						<SDI name="phsAB" desc="Vpp:AB">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsBC" desc="Vpp:BC">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsCA" desc="Vpp:CA">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PhV" desc="Vph">
    						<SDI name="phsA" desc="Vph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Vph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Vph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>V</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>k</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Vph:res">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="A" desc="Iph">
    						<SDI name="phsA" desc="Iph:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Iph:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Iph:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>A</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="res" desc="Iph:res">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>TRUE_RMS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>TRUE_RMS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotW" desc="P tot">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>W</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotVAr" desc="Q tot">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VAr</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotVA" desc="S tot">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>VA</Val>
    							</DAI>
    							<DAI name="multiplier">
    								<Val>M</Val>
    							</DAI>
    						</SDI>
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotPF" desc="cos φ">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Hz" desc="f">
    						<SDI name="units">
    							<DAI name="SIUnit">
    								<Val>Hz</Val>
    							</DAI>
    						</SDI>
    						<DAI name="db">
    							<Val>100</Val>
    						</DAI>
    					</DOI>
    					<DOI name="W" desc="P">
    						<SDI name="phsA" desc="P:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>W</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="P:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>W</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="P:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>W</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VAr" desc="Q">
    						<SDI name="phsA" desc="Q:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VAr</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="Q:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VAr</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="Q:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VAr</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="VA" desc="S">
    						<SDI name="phsA" desc="S:A">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VA</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB" desc="S:B">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VA</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC" desc="S:C">
    							<SDI name="units">
    								<DAI name="SIUnit">
    									<Val>VA</Val>
    								</DAI>
    								<DAI name="multiplier">
    									<Val>M</Val>
    								</DAI>
    							</SDI>
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="ClcMth" desc="Calculation method">
    						<DAI name="setVal">
    							<Val>TRUE_RMS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_ProMon" inst="VI3p1_ProcessMonitor">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_ProcessMonitor/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="VI3p1_SOTF 1" inst="VI3p1_SwitchOntoFault">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_SwitchOntoFault/LLN0">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrRef" desc="GrRef">
    						<DAI name="setSrcRef">
    							<Val>@VI3p1</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="Operate" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="" lnClass="PSOF" inst="1" lnType="SIPROTEC5_LNType_RSOF" desc="Stage 1">
    					<DOI name="Mod" desc="Mode (controllable)" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="Health" />
    					<DOI name="NamPlt" desc="Name plate">
    						<DAI name="configRev">
    							<Val>2018-01-11 16:11:31</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>SIPROTEC5</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Blk" desc="&gt;Block stage" />
    					<DOI name="Mode" desc="Mode">
    						<DAI name="setVal">
    							<Val>Off</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
    						<DAI name="setVal">
    							<Val>no</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpDlTmms" desc="Operate delay">
    						<DAI name="setVal">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="maxVal">
    							<Val>60000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <IED desc="Vienna east BCU" name="Vienna_east_BCU" type="7SL87" manufacturer="SIEMENS" configVersion="V09.20.01" originalSclVersion="2007" originalSclRevision="B" owner="SYSCON_Vienna_CV1">
    	<Private type="Siemens-SITIPE-IEDTemplateRef">E02_BCU</Private>
    	<Private type="Siemens-ICD-Language">en-US</Private>
    	<Private type="Siemens-Siprotec5-Product-Code">7SL87-DAAA-AA0-0AAAA0-AZ3112-23112B-AAA000-000AC0-CB1BA1-CB1</Private>
    	<Private type="Siemens-Siprotec5-Application-Template">7SL87_OHL_15CB_1_3pol</Private>
    	<Private type="Siemens-Siprotec5-Communication-Configuration-Version">92001</Private>
    	<Private type="Siemens-Siprotec5-Configuration-Version">V09.20.01</Private>
    	<Private type="Siemens-IsSiprotec5IED" />
    	<Private type="Siemens-ModificationCounter">1</Private>
    	<Private type="Siemens-IED-Id">Vienna_east_BCU</Private>
    	<Services nameLength="64">
    		<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
    			<TimeSyncProt sntp="true" c37_238="false" other="false" />
    		</ClientServices>
    		<DynAssociation max="6" />
    		<SettingGroups>
    			<SGEdit resvTms="true" />
    		</SettingGroups>
    		<GetDirectory />
    		<GetDataObjectDefinition />
    		<DataObjectDirectory />
    		<GetDataSetValue />
    		<DataSetDirectory />
    		<ConfDataSet max="50" maxAttributes="200" modify="true" />
    		<DynDataSet max="30" maxAttributes="60" />
    		<ReadWrite />
    		<ConfReportControl max="60" bufMode="both" bufConf="true" />
    		<GetCBValues />
    		<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
    		<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
    		<ConfLNs fixPrefix="false" fixLnInst="false" />
    		<ConfLdName />
    		<GOOSE max="16" fixedOffs="false" />
    		<FileHandling />
    		<SupSubscription maxGo="0" maxSv="0" />
    		<ValueHandling setToRO="false" />
    		<RedProt hsr="true" prp="true" rstp="true" />
    		<CommProt ipv6="false" />
    	</Services>
    	<AccessPoint desc="Port E" name="E" router="false" clock="false">
    		<Server timeout="0">
    			<Authentication none="true" />
    			<LDevice desc="Application" inst="Application">
    				<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="General">
    					<DataSet name="Switch_authority">
    						<Private type="Siemens-GUID">8b6e84853ab846b28424955d2981b43f</Private>
    						<FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="SwAuth" daName="stVal" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="SwAuth" daName="q" fc="ST" />
    					</DataSet>
    					<DataSet name="DataSet">
    						<Private type="IsPredefined" />
    						<FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="SwAuth" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS1" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS2" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS3" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS4" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS5" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS6" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS7" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS8" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="SPS9" fc="ST" />
    						<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
    						<FCDA ldInst="Dc1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
    						<FCDA ldInst="Dc2" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
    						<FCDA ldInst="Dc3" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST" />
    						<FCDA ldInst="Dc4" prefix="" lnClass="XSWI" lnInst="4" doName="Pos" fc="ST" />
    						<FCDA ldInst="Dc5" prefix="" lnClass="XSWI" lnInst="5" doName="Pos" fc="ST" />
    						<FCDA ldInst="Mod3_Channel1" prefix="" lnClass="LCCH" lnInst="4" doName="ChLiv" fc="ST" />
    						<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="2" doName="SPS" fc="ST" />
    						<FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
    						<FCDA ldInst="CB1" prefix="" lnClass="CSWI" lnInst="6" doName="Pos" fc="ST" />
    						<FCDA ldInst="Dc1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
    						<FCDA ldInst="Dc2" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />
    						<FCDA ldInst="CB1_Fundamental" prefix="FPRE_" lnClass="MMXU" lnInst="1" doName="A.res" fc="MX" />
    					</DataSet>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
    						<OptFields />
    					</ReportControl>
    					<ReportControl rptID="Vienna_east_BCUApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
    						<Private type="Siemens-Siprotec5-IsPredefined" />
