    						<FCDA ldInst="ModBus" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
    						<FCDA ldInst="ModBus" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
    						<FCDA ldInst="ModBus" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
    						<FCDA ldInst="ModBus" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
    						<FCDA ldInst="ModBus" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
    						<FCDA ldInst="ModBus" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
    					</DataSet>
    					<ReportControl datSet="DS_STAT_AA" rptID="Graz_north_CP8021ModBus/LLN0$RP$urcb_STAT_AA1" confRev="1" buffered="false" indexed="false" name="urcb_STAT_AA1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_ST_AA" rptID="Graz_north_CP8021ModBus/LLN0$RP$urcb_ST_AA1" confRev="1" buffered="false" indexed="false" name="urcb_ST_AA1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_STAT_AA" rptID="Graz_north_CP8021/ModBus/LLN0$RP$Report" confRev="1" buffered="false" bufTime="100" indexed="false" name="Report">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_ST_AA" rptID="Graz_north_CP8021/ModBus/LLN0$RP$Report_1" confRev="1" buffered="false" bufTime="100" indexed="false" name="Report_1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<DOI name="NamPlt">
    						<DAI name="vendor">
    							<Val>SIEMENS</Val>
    						</DAI>
    						<DAI name="configRev">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="E03_CP8000/Modbus/LPHD1">
    					<DOI name="PhyNam">
    						<DAI name="vendor">
    							<Val>SIEMENS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GGIO" inst="1" lnType="E03_CP8000/Modbus/ModGGIO1">
    					<DOI name="Ind1">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524381" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind2">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524382" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind3">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524383" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind4">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524384" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind5">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524385" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice inst="Peripherie">
    				<LN0 lnClass="LLN0" inst="" lnType="E03_CP8000/Modbus/LLN01">
    					<DataSet name="DS_MX_AA">
    						<FCDA ldInst="Peripherie" prefix="AI" lnClass="GGIO" lnInst="1" doName="AnIn1" fc="MX" />
    						<FCDA ldInst="Peripherie" prefix="AI" lnClass="GGIO" lnInst="1" doName="AnIn2" fc="MX" />
    						<FCDA ldInst="Peripherie" prefix="AI" lnClass="GGIO" lnInst="1" doName="AnIn3" fc="MX" />
    						<FCDA ldInst="Peripherie" prefix="AI" lnClass="GGIO" lnInst="1" doName="AnIn4" fc="MX" />
    						<FCDA ldInst="Peripherie" prefix="AO" lnClass="GGIO" lnInst="1" doName="AnOut1" fc="MX" />
    						<FCDA ldInst="Peripherie" prefix="AO" lnClass="GGIO" lnInst="1" doName="AnOut2" fc="MX" />
    						<FCDA ldInst="Peripherie" prefix="AO" lnClass="GGIO" lnInst="1" doName="AnOut3" fc="MX" />
    						<FCDA ldInst="Peripherie" prefix="AO" lnClass="GGIO" lnInst="1" doName="AnOut4" fc="MX" />
    					</DataSet>
    					<DataSet name="DS_STAT_AA">
    						<FCDA ldInst="Peripherie" prefix="AI" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="AO" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
    					</DataSet>
    					<DataSet name="DS_ST_AA">
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DO" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
    					</DataSet>
    					<ReportControl datSet="DS_MX_AA" rptID="Graz_north_CP8021Peripherie/LLN0$RP$urcb_MX_AA1" confRev="1" buffered="false" indexed="false" name="urcb_MX_AA1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_STAT_AA" rptID="Graz_north_CP8021Peripherie/LLN0$RP$urcb_STAT_AA1" confRev="1" buffered="false" indexed="false" name="urcb_STAT_AA1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_ST_AA" rptID="Graz_north_CP8021Peripherie/LLN0$RP$urcb_ST_AA1" confRev="1" buffered="false" indexed="false" name="urcb_ST_AA1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_MX_AA" rptID="Graz_north_CP8021/Peripherie/LLN0$RP$Report" confRev="1" buffered="false" bufTime="100" indexed="false" name="Report">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_STAT_AA" rptID="Graz_north_CP8021/Peripherie/LLN0$RP$Report_1" confRev="1" buffered="false" bufTime="100" indexed="false" name="Report_1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_ST_AA" rptID="Graz_north_CP8021/Peripherie/LLN0$RP$Report_2" confRev="1" buffered="false" bufTime="100" indexed="false" name="Report_2">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<DOI name="NamPlt">
    						<DAI name="vendor">
    							<Val>SIEMENS</Val>
    						</DAI>
    						<DAI name="configRev">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="E03_CP8000/Modbus/LPHD1">
    					<DOI name="PhyNam">
    						<DAI name="vendor">
    							<Val>SIEMENS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="AI" lnClass="GGIO" inst="1" lnType="E04_CP8021/Peripherie/AIGGIO1">
    					<DOI name="AnIn1">
    						<SDI name="mag">
    							<DAI name="i" />
    						</SDI>
    					</DOI>
    					<DOI name="AnIn2">
    						<SDI name="mag">
    							<DAI name="i" />
    						</SDI>
    					</DOI>
    					<DOI name="AnIn3">
    						<SDI name="mag">
    							<DAI name="i" />
    						</SDI>
    					</DOI>
    					<DOI name="AnIn4">
    						<SDI name="mag">
    							<DAI name="i" />
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="AO" lnClass="GGIO" inst="1" lnType="E04_CP8021/Peripherie/AOGGIO1">
    					<DOI name="AnOut1">
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<SDI name="ctlVal">
    								<DAI name="i" />
    							</SDI>
    						</SDI>
    					</DOI>
    					<DOI name="AnOut2">
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<SDI name="ctlVal">
    								<DAI name="i" />
    							</SDI>
    						</SDI>
    					</DOI>
    					<DOI name="AnOut3">
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<SDI name="ctlVal">
    								<DAI name="i" />
    							</SDI>
    						</SDI>
    					</DOI>
    					<DOI name="AnOut4">
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<SDI name="ctlVal">
    								<DAI name="i" />
    							</SDI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="DI" lnClass="GGIO" inst="1" lnType="E04_CP8021/Peripherie/DIGGIO1">
    					<DOI name="Ind1">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524426" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind10">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524427" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind11">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524428" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind12">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524429" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind13">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524430" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind14">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524431" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind15">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524432" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind16">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524433" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind2">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524434" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind3">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524435" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind4">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524436" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind5">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524437" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind6">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524438" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind7">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524439" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind8">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524440" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind9">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524441" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="DO" lnClass="GGIO" inst="1" lnType="E04_CP8021/Peripherie/DOGGIO1">
    					<DOI name="SPCSO1">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524490" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="524498" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SPCSO2">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524491" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="524499" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SPCSO3">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524492" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="524500" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SPCSO4">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524493" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="524501" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SPCSO5">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524494" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="524502" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SPCSO6">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524495" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="524503" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SPCSO7">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524496" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="524504" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="SPCSO8">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="524497" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="524505" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <IED desc="Salzburg north Protection 7UM" name="Salzburg_north_Prot7UM" type="Siprotec-7UM62" manufacturer="SIEMENS" configVersion="1.0" originalSclVersion="2007" originalSclRevision="B" owner="SYSCON_Vienna_CV1">
    	<Private type="Siemens-SITIPE-IEDTemplateRef">IED62_Prot7UM</Private>
    	<Private type="Siemens-Inkrement">2</Private>
    	<Private type="Siemens-NetworkFrequency">50 Hz</Private>
    	<Private type="Siemens-IED-Id">IED_0</Private>
    	<Private type="Siemens-ICD-Language">en-US</Private>
    	<Private type="Siemens-CID-MainIED" />
    	<Private type="Siemens-ModifiedDate">12/18/2018 14:04:24</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">PROT\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">PROT\LLN0\brcbB|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">MEAS\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">MEAS\LLN0\brcbB|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">DR\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">DR\LLN0\brcbB|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbB|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">EXT\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">EXT\LLN0\brcbB|10</Private>
    	<Private type="Siemens-ModificationCounter">7</Private>
    	<Services>
    		<!--DynReportControl max="10"/-->
    		<!-- present in FDIS, removed in IS, commented by SIEMENS -->
    		<DynAssociation />
    		<SettingGroups />
    		<GetDirectory />
    		<GetDataObjectDefinition />
    		<DataObjectDirectory />
    		<GetDataSetValue />
    		<DataSetDirectory />
    		<ConfDataSet max="34" maxAttributes="100" modify="true" />
    		<DynDataSet max="15" maxAttributes="60" />
    		<ReadWrite />
    		<ConfReportControl max="10" />
    		<GetCBValues />
    		<ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
    		<GOOSE max="16" />
    		<FileHandling />
    		<ConfLNs fixPrefix="true" fixLnInst="true" />
    		<ClientServices goose="true" />
    	</Services>
    	<AccessPoint name="P1">
    		<Server>
    			<Authentication none="true" />
    			<LDevice desc="Protection" inst="PROT">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/PROT/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>210404153620012</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpTmh" desc="Operating hours" />
    					<SettingControl numOfSGs="1" />
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/PROT/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    				</LN>
    				<LN lnClass="PTRC" inst="1" lnType="IED62_Prot7UM/PROT/PTRC1" desc="Total">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTRC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTRC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>210404153620012</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Tr" desc="OFF" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="" lnClass="PTOF" inst="1" lnType="IED62_Prot7UM/PROT/PTOF1" desc="81 O-1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOF1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOF1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOF" inst="2" lnType="IED62_Prot7UM/PROT/PTOF1" desc="81 O-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOF2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOF2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOF" inst="3" lnType="IED62_Prot7UM/PROT/PTOF1" desc="81 O-3">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOF3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOF3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOF" inst="4" lnType="IED62_Prot7UM/PROT/PTOF1" desc="81 O-4">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOF4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOF4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTUF" inst="1" lnType="IED62_Prot7UM/PROT/PTUF1" desc="81 U-1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUF1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUF1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTUF" inst="2" lnType="IED62_Prot7UM/PROT/PTUF1" desc="81 U-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUF2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUF2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTUF" inst="3" lnType="IED62_Prot7UM/PROT/PTUF1" desc="81 U-3">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUF3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUF3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTUF" inst="4" lnType="IED62_Prot7UM/PROT/PTUF1" desc="81 U-4">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUF4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUF4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="1" lnType="IED62_Prot7UM/PROT/PTOC1" desc="50/51-1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="3" lnType="IED62_Prot7UM/PROT/PTOC1" desc="50|51-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="1" lnType="IED62_Prot7UM/PROT/PTOV1" desc="59-1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="2" lnType="IED62_Prot7UM/PROT/PTOV1" desc="59-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUV" inst="1" lnType="IED62_Prot7UM/PROT/PTUV1" desc="27-1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUV1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUV1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUV" inst="2" lnType="IED62_Prot7UM/PROT/PTUV1" desc="27-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUV2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUV2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTTR" inst="1" lnType="IED62_Prot7UM/PROT/PTTR1" desc="49 Theta&gt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTTR1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTTR1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC 61850-7-4:2003</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="AlmThm" desc="Warning T" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="10" lnType="IED62_Prot7UM/PROT/PTOC10" desc="46-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC10$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC10$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTTR" inst="2" lnType="IED62_Prot7UM/PROT/PTTR2" desc="46-thermal">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTTR2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTTR2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PMSS" inst="1" lnType="IED62_Prot7UM/PROT/PMSS1" desc="48 I Strtup&gt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PMSS1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PMSS1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PMRI" inst="1" lnType="IED62_Prot7UM/PROT/PMRI1" desc="66 RestartInhib">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PMRI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PMRI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="OFF" />
    					<DOI name="StrInhTmm" desc="T Line Closure" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="3" lnType="IED62_Prot7UM/PROT/PTOV3" desc="59N V0">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PSDE" inst="1" lnType="IED62_Prot7UM/PROT/PSDE1" desc="67GN I0">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PSDE1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PSDE1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDIF" inst="1" lnType="IED62_Prot7UM/PROT/PDIF1" desc="87-1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIF1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIF1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="DifAClc" desc="IDiff" />
    					<DOI name="RstA" desc="IRest" />
    				</LN>
    				<LN prefix="" lnClass="PDIF" inst="2" lnType="IED62_Prot7UM/PROT/PDIF2" desc="87-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIF2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIF2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUV" inst="3" lnType="IED62_Prot7UM/PROT/PTUV1" desc="27 Inverse Vp&lt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUV3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUV3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="1" lnType="IED62_Prot7UM/PROT/PPAM1" desc="78 char 1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="2" lnType="IED62_Prot7UM/PROT/PPAM1" desc="78 char 2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="1" lnType="IED62_Prot7UM/PROT/GAPC1" desc="External trip 1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/GAPC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/GAPC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="786650" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="2" lnType="IED62_Prot7UM/PROT/GAPC1" desc="External trip 2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/GAPC2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/GAPC2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="786651" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="3" lnType="IED62_Prot7UM/PROT/GAPC1" desc="External trip 3">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/GAPC3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/GAPC3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="786652" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="4" lnType="IED62_Prot7UM/PROT/GAPC1" desc="External trip 4">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/GAPC4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/GAPC4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="786653" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PDIS" inst="1" lnType="IED62_Prot7UM/PROT/PDIS1" desc="Dist Zone Z1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIS1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIS1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDIS" inst="2" lnType="IED62_Prot7UM/PROT/PDIS1" desc="Dist Zone Z2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIS2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIS2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDIS" inst="3" lnType="IED62_Prot7UM/PROT/PDIS1" desc="Dist Zone Z1B">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIS3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIS3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDIS" inst="4" lnType="IED62_Prot7UM/PROT/PDIS4" desc="21 General">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIS4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDIS4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="RPSB" inst="1" lnType="IED62_Prot7UM/PROT/RPSB1" desc="68 Det Z1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/RPSB1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/RPSB1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkZn" desc="Power Swing blk" />
    				</LN>
    				<LN prefix="" lnClass="RPSB" inst="2" lnType="IED62_Prot7UM/PROT/RPSB1" desc="68 Det Z2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/RPSB2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/RPSB2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkZn" desc="Power Swing blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="5" lnType="IED62_Prot7UM/PROT/PTOC10" desc="DC Current I&gt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUC" inst="1" lnType="IED62_Prot7UM/PROT/PTUC1" desc="DC Current I&lt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="4" lnType="IED62_Prot7UM/PROT/PTOV1" desc="59DC V&gt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUV" inst="4" lnType="IED62_Prot7UM/PROT/PTUV1" desc="27DC V&lt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUV4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUV4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="6" lnType="IED62_Prot7UM/PROT/PTOC10" desc="50N|51G-1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC6$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC6$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="7" lnType="IED62_Prot7UM/PROT/PTOC10" desc="50N|51G-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC7$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC7$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PHIZ" inst="1" lnType="IED62_Prot7UM/PROT/PHIZ1" desc="64R-2 (R, fn)">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PHIZ1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PHIZ1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDOP" inst="1" lnType="IED62_Prot7UM/PROT/PDOP1" desc="32R">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDOP1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDOP1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDOP" inst="2" lnType="IED62_Prot7UM/PROT/PDOP1" desc="32R+stop valve">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDOP2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDOP2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PHIZ" inst="2" lnType="IED62_Prot7UM/PROT/PHIZ1" desc="27|59TN (3rd H)">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PHIZ2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PHIZ2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="RBRF" inst="1" lnType="IED62_Prot7UM/PROT/RBRF1" desc="50 BF">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/RBRF1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/RBRF1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="OpEx" desc="Trip external">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="786658" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="OpIn" desc="Trip internal">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="786660" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PVPH" inst="1" lnType="IED62_Prot7UM/PROT/PVPH1" desc="24-thermal">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PVPH1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PVPH1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PVPH" inst="2" lnType="IED62_Prot7UM/PROT/PVPH1" desc="24-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PVPH2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PVPH2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="1" lnType="IED62_Prot7UM/PROT/PDUP1" desc="40-1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="2" lnType="IED62_Prot7UM/PROT/PDUP1" desc="40-2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="3" lnType="IED62_Prot7UM/PROT/PDUP1" desc="40-3">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="4" lnType="IED62_Prot7UM/PROT/PDUP1" desc="40 char+Vexc&lt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDOP" inst="3" lnType="IED62_Prot7UM/PROT/PDOP1" desc="32F P&gt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDOP3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDOP3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="5" lnType="IED62_Prot7UM/PROT/PDUP1" desc="32F P&lt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PDUP5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PVOC" inst="2" lnType="IED62_Prot7UM/PROT/PVOC2" desc="50|27 I&gt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PVOC2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PVOC2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PHIZ" inst="3" lnType="IED62_Prot7UM/PROT/PHIZ1" desc="64R-2 (1-3Hz)">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PHIZ3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PHIZ3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PHIZ" inst="4" lnType="IED62_Prot7UM/PROT/PHIZ1" desc="64G 100% R&lt;&lt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PHIZ4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PHIZ4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="9" lnType="IED62_Prot7UM/PROT/PTOC10" desc="50N|51G IEE-B&gt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC9$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOC9$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUC" inst="2" lnType="IED62_Prot7UM/PROT/PTUC1" desc="50N|51G IEE-B&lt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUC2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTUC2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="5" lnType="IED62_Prot7UM/PROT/PTOV1" desc="59NInterturnV0&gt;">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PTOV5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PMSS" inst="2" lnType="IED62_Prot7UM/PROT/PMSS1" desc="48 I Strtup&gt; B">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PMSS2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PMSS2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="3" lnType="IED62_Prot7UM/PROT/PPAM1" desc="Loss of synch.1">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="4" lnType="IED62_Prot7UM/PROT/PPAM1" desc="Loss of synch.2">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="5" lnType="IED62_Prot7UM/PROT/PPAM1" desc="Loss of synch.F">
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMPROT/PPAM5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Measurement" inst="MEAS">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/MEAS/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/PROT/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    				</LN>
    				<LN prefix="" lnClass="MMXU" inst="1" lnType="IED62_Prot7UM/MEAS/MMXU1" desc="I-Side 1 Meas">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MMXU1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MMXU1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="A" desc="I">
    						<SDI name="phsA">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="neut">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="MMXU" inst="2" lnType="IED62_Prot7UM/MEAS/MMXU1" desc="I-Side 2 Meas">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MMXU2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MMXU2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="A" desc="I">
    						<SDI name="phsA">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="neut">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="MMXU" inst="3" lnType="IED62_Prot7UM/MEAS/MMXU3" desc="OperatingMV 1">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MMXU3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MMXU3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotW" desc="P">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotVAr" desc="Q">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotVA" desc="S">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotPF" desc="Cos">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Hz" desc="f">
    						<DAI name="db">
    							<Val>100</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PPV" desc="V">
    						<SDI name="phsAB">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsBC">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsCA">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PhV" desc="VN">
    						<SDI name="phsA">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="neut">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="MMTR" inst="1" lnType="IED62_Prot7UM/MEAS/MMTR1" desc="Energy Meter">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MMTR1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MMTR1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="MSQI" inst="1" lnType="IED62_Prot7UM/MEAS/MSQI1" desc="sym comp value">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MSQI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/MSQI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SeqA" desc="Current">
    						<SDI name="c1">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c2">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c3">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<DAI name="seqT">
    							<Val>pos-neg-zero</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SeqV" desc="Voltage">
    						<SDI name="c1">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c2">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c3">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<DAI name="seqT">
    							<Val>pos-neg-zero</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M1_" lnClass="GGIO" inst="1" lnType="IED62_Prot7UM/MEAS/M1_GGIO1" desc="OperatingMV 2">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M1_GGIO1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M1_GGIO1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="PHI">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="V | f">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="VN3h">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="R">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="X">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn6" desc="Vexcit">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn7" desc="Vexcit">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M2_" lnClass="GGIO" inst="2" lnType="IED62_Prot7UM/MEAS/M2_GGIO2" desc="DC-Prot Meas">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M2_GGIO2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M2_GGIO2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="V DC">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M3_" lnClass="GGIO" inst="3" lnType="IED62_Prot7UM/MEAS/M3_GGIO3" desc="64R 1-3Hz Meas">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M3_GGIO3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M3_GGIO3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="fgen">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="Vgen">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="Imeas">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="Qc">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="R gnd">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M4_" lnClass="GGIO" inst="4" lnType="IED62_Prot7UM/MEAS/M3_GGIO3" desc="SFG100 Meas">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M4_GGIO4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M4_GGIO4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="V SGF">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="I SGF">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="R SGF">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="R SGFp">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="PHI SGF">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M5_" lnClass="GGIO" inst="5" lnType="IED62_Prot7UM/MEAS/M5_GGIO5" desc="64R R, fn Meas">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M5_GGIO5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M5_GGIO5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="Rtot">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="Xtot">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="PHI Ztot">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="V RG">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="I RG">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn6" desc="Rgrd">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M6_" lnClass="GGIO" inst="6" lnType="IED62_Prot7UM/MEAS/M3_GGIO3" desc="49 O/L Meas">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M6_GGIO6$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M6_GGIO6$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="Theta S norm">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="Theta S norm A">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="Theta S norm B">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="Theta S norm C">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="AMB-TEMP">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M7_" lnClass="GGIO" inst="7" lnType="IED62_Prot7UM/MEAS/M7_GGIO7" desc="Thermal Meas">
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M7_GGIO7$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMMEAS/M7_GGIO7$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="ThermRep">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="V | f th">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="Theta R norm">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="Theta REST">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Disturb Rec" inst="DR">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/MEAS/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="SC_" lnClass="RDRE" inst="1" lnType="IED62_Prot7UM/DR/SC_RDRE1" desc="Recording">
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/SC_RDRE1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/SC_RDRE1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdMade" desc="Made" />
    					<DOI name="FltNum" desc="Fault number" />
    					<DOI name="GriFltNum" desc="Grid fault num" />
    					<DOI name="RcdStr" desc="Start" />
    				</LN>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/PROT/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMDR/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Control" inst="CTRL">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/CTRL/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>101218171433998</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Control Auth" />
    					<DOI name="OpTmh" desc="Operating hours" />
    					<DOI name="LEDRs" desc="LED acknwldgmnt">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="786663" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<DAI name="cdcNs">
    							<Val>IEC 61850-8-1:2004(E)</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="786662" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="CALH" inst="1" lnType="IED62_Prot7UM/CTRL/CALH1" desc="Fault">
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/CALH1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/CALH1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrAlm" desc="Group alarms" />
    					<DOI name="GrWrn" desc="Group Warning" />
    					<DOI name="ErrBoard1" desc="Error Board 1">
    						<DAI name="d">
    							<Val>ErrBoard1 stands for Error on board 1</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard2" desc="Error Board 2">
    						<DAI name="d">
    							<Val>ErrBoard2 stands for Error on board 2</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard3" desc="Error Board 3">
    						<DAI name="d">
    							<Val>ErrBoard3 stands for Error on board 3</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard4" desc="Error Board 4">
    						<DAI name="d">
    							<Val>ErrBoard4 stands for Error on board 4</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard5" desc="Error Board 5">
    						<DAI name="d">
    							<Val>ErrBoard5 stands for Error on board 5</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard6" desc="Error Board 6">
    						<DAI name="d">
    							<Val>ErrBoard6 stands for Error on board 6</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard7" desc="Error Board 7">
    						<DAI name="d">
    							<Val>ErrBoard7 stands for Error on board 7</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/CTRL/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    					<DOI name="DevStr" desc="Startup">
    						<!-- SIEMENS-spezifisch -->
    						<DAI name="d">
    							<Val>DevStr stands for either InitialStart or Resume</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62 IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CtlNum" desc="Test oper Nr">
    						<!-- SIEMENS-spezifisch -->
    						<DAI name="d">
    							<Val>CtlNum stands for number of Test Operations</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62 IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="IC" lnClass="GAPC" inst="1" lnType="IED62_Prot7UM/CTRL/ICGAPC1" desc="UdefCmdwFBGAPC">
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/ICGAPC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMCTRL/ICGAPC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>101218171433998</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SPCSO" desc="Single Point ON/OFF (CF_S)">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="786667" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>300000</Val>
    						</DAI>
    						<DAI name="sboClass">
    							<Val>operate-once</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="786666" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Extended" inst="EXT">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/PROT/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpTmh" desc="Operating hours" />
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/PROT/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    				</LN>
    				<LN prefix="pd" lnClass="GGIO" inst="84" lnType="IED62_Prot7UM/EXT/pdGGIO84">
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/pdGGIO84$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_north_Prot7UMEXT/pdGGIO84$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SPCSO16" desc="&gt;40 Exc. voltage failure recognized">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <IED desc="Salzburg south Protection 7UM" name="Salzburg_south_Prot7UM" type="Siprotec-7UM62" manufacturer="SIEMENS" configVersion="1.0" originalSclVersion="2007" originalSclRevision="B" owner="SYSCON_Vienna_CV1">
    	<Private type="Siemens-SITIPE-IEDTemplateRef">IED62_Prot7UM</Private>
    	<Private type="Siemens-Inkrement">2</Private>
    	<Private type="Siemens-NetworkFrequency">50 Hz</Private>
    	<Private type="Siemens-IED-Id">IED_0</Private>
    	<Private type="Siemens-ICD-Language">en-US</Private>
    	<Private type="Siemens-CID-MainIED" />
    	<Private type="Siemens-ModifiedDate">12/18/2018 14:04:24</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">PROT\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">PROT\LLN0\brcbB|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">MEAS\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">MEAS\LLN0\brcbB|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">DR\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">DR\LLN0\brcbB|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbB|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">EXT\LLN0\brcbA|10</Private>
    	<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">EXT\LLN0\brcbB|10</Private>
    	<Private type="Siemens-ModificationCounter">7</Private>
    	<Services>
    		<!--DynReportControl max="10"/-->
    		<!-- present in FDIS, removed in IS, commented by SIEMENS -->
    		<DynAssociation />
    		<SettingGroups />
    		<GetDirectory />
    		<GetDataObjectDefinition />
    		<DataObjectDirectory />
    		<GetDataSetValue />
    		<DataSetDirectory />
    		<ConfDataSet max="34" maxAttributes="100" modify="true" />
    		<DynDataSet max="15" maxAttributes="60" />
    		<ReadWrite />
    		<ConfReportControl max="10" />
    		<GetCBValues />
    		<ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
    		<GOOSE max="16" />
    		<FileHandling />
    		<ConfLNs fixPrefix="true" fixLnInst="true" />
    		<ClientServices goose="true" />
    	</Services>
    	<AccessPoint name="P1">
    		<Server>
    			<Authentication none="true" />
    			<LDevice desc="Protection" inst="PROT">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/PROT/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>210404153620012</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpTmh" desc="Operating hours" />
    					<SettingControl numOfSGs="1" />
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/PROT/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    				</LN>
    				<LN lnClass="PTRC" inst="1" lnType="IED62_Prot7UM/PROT/PTRC1" desc="Total">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTRC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTRC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>210404153620012</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Tr" desc="OFF" />
    					<DOI name="Str" desc="Pickup" />
    				</LN>
    				<LN prefix="" lnClass="PTOF" inst="1" lnType="IED62_Prot7UM/PROT/PTOF1" desc="81 O-1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOF1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOF1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOF" inst="2" lnType="IED62_Prot7UM/PROT/PTOF1" desc="81 O-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOF2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOF2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOF" inst="3" lnType="IED62_Prot7UM/PROT/PTOF1" desc="81 O-3">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOF3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOF3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOF" inst="4" lnType="IED62_Prot7UM/PROT/PTOF1" desc="81 O-4">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOF4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOF4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTUF" inst="1" lnType="IED62_Prot7UM/PROT/PTUF1" desc="81 U-1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUF1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUF1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTUF" inst="2" lnType="IED62_Prot7UM/PROT/PTUF1" desc="81 U-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUF2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUF2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTUF" inst="3" lnType="IED62_Prot7UM/PROT/PTUF1" desc="81 U-3">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUF3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUF3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTUF" inst="4" lnType="IED62_Prot7UM/PROT/PTUF1" desc="81 U-4">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUF4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUF4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="BlkV" desc="Undervolt blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="1" lnType="IED62_Prot7UM/PROT/PTOC1" desc="50/51-1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="3" lnType="IED62_Prot7UM/PROT/PTOC1" desc="50|51-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="1" lnType="IED62_Prot7UM/PROT/PTOV1" desc="59-1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="2" lnType="IED62_Prot7UM/PROT/PTOV1" desc="59-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUV" inst="1" lnType="IED62_Prot7UM/PROT/PTUV1" desc="27-1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUV1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUV1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUV" inst="2" lnType="IED62_Prot7UM/PROT/PTUV1" desc="27-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUV2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUV2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTTR" inst="1" lnType="IED62_Prot7UM/PROT/PTTR1" desc="49 Theta&gt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTTR1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTTR1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    						<DAI name="lnNs">
    							<Val>IEC 61850-7-4:2003</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="AlmThm" desc="Warning T" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="10" lnType="IED62_Prot7UM/PROT/PTOC10" desc="46-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC10$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC10$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTTR" inst="2" lnType="IED62_Prot7UM/PROT/PTTR2" desc="46-thermal">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTTR2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTTR2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PMSS" inst="1" lnType="IED62_Prot7UM/PROT/PMSS1" desc="48 I Strtup&gt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PMSS1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PMSS1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PMRI" inst="1" lnType="IED62_Prot7UM/PROT/PMRI1" desc="66 RestartInhib">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PMRI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PMRI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Op" desc="OFF" />
    					<DOI name="StrInhTmm" desc="T Line Closure" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="3" lnType="IED62_Prot7UM/PROT/PTOV3" desc="59N V0">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PSDE" inst="1" lnType="IED62_Prot7UM/PROT/PSDE1" desc="67GN I0">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PSDE1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PSDE1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDIF" inst="1" lnType="IED62_Prot7UM/PROT/PDIF1" desc="87-1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIF1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIF1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    					<DOI name="DifAClc" desc="IDiff" />
    					<DOI name="RstA" desc="IRest" />
    				</LN>
    				<LN prefix="" lnClass="PDIF" inst="2" lnType="IED62_Prot7UM/PROT/PDIF2" desc="87-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIF2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIF2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUV" inst="3" lnType="IED62_Prot7UM/PROT/PTUV1" desc="27 Inverse Vp&lt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUV3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUV3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="1" lnType="IED62_Prot7UM/PROT/PPAM1" desc="78 char 1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="2" lnType="IED62_Prot7UM/PROT/PPAM1" desc="78 char 2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="1" lnType="IED62_Prot7UM/PROT/GAPC1" desc="External trip 1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/GAPC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/GAPC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="852190" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="2" lnType="IED62_Prot7UM/PROT/GAPC1" desc="External trip 2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/GAPC2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/GAPC2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="852191" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="3" lnType="IED62_Prot7UM/PROT/GAPC1" desc="External trip 3">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/GAPC3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/GAPC3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="852192" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="GAPC" inst="4" lnType="IED62_Prot7UM/PROT/GAPC1" desc="External trip 4">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/GAPC4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/GAPC4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="852193" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PDIS" inst="1" lnType="IED62_Prot7UM/PROT/PDIS1" desc="Dist Zone Z1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIS1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIS1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDIS" inst="2" lnType="IED62_Prot7UM/PROT/PDIS1" desc="Dist Zone Z2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIS2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIS2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDIS" inst="3" lnType="IED62_Prot7UM/PROT/PDIS1" desc="Dist Zone Z1B">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIS3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIS3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDIS" inst="4" lnType="IED62_Prot7UM/PROT/PDIS4" desc="21 General">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIS4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDIS4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="RPSB" inst="1" lnType="IED62_Prot7UM/PROT/RPSB1" desc="68 Det Z1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/RPSB1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/RPSB1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkZn" desc="Power Swing blk" />
    				</LN>
    				<LN prefix="" lnClass="RPSB" inst="2" lnType="IED62_Prot7UM/PROT/RPSB1" desc="68 Det Z2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/RPSB2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/RPSB2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="BlkZn" desc="Power Swing blk" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="5" lnType="IED62_Prot7UM/PROT/PTOC10" desc="DC Current I&gt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUC" inst="1" lnType="IED62_Prot7UM/PROT/PTUC1" desc="DC Current I&lt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="4" lnType="IED62_Prot7UM/PROT/PTOV1" desc="59DC V&gt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUV" inst="4" lnType="IED62_Prot7UM/PROT/PTUV1" desc="27DC V&lt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUV4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUV4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="6" lnType="IED62_Prot7UM/PROT/PTOC10" desc="50N|51G-1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC6$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC6$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="7" lnType="IED62_Prot7UM/PROT/PTOC10" desc="50N|51G-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC7$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC7$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PHIZ" inst="1" lnType="IED62_Prot7UM/PROT/PHIZ1" desc="64R-2 (R, fn)">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PHIZ1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PHIZ1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDOP" inst="1" lnType="IED62_Prot7UM/PROT/PDOP1" desc="32R">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDOP1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDOP1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDOP" inst="2" lnType="IED62_Prot7UM/PROT/PDOP1" desc="32R+stop valve">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDOP2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDOP2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PHIZ" inst="2" lnType="IED62_Prot7UM/PROT/PHIZ1" desc="27|59TN (3rd H)">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PHIZ2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PHIZ2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="RBRF" inst="1" lnType="IED62_Prot7UM/PROT/RBRF1" desc="50 BF">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/RBRF1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/RBRF1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="OpEx" desc="Trip external">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="852195" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="OpIn" desc="Trip internal">
    						<DAI name="general">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="852197" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="PVPH" inst="1" lnType="IED62_Prot7UM/PROT/PVPH1" desc="24-thermal">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PVPH1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PVPH1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PVPH" inst="2" lnType="IED62_Prot7UM/PROT/PVPH1" desc="24-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PVPH2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PVPH2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="1" lnType="IED62_Prot7UM/PROT/PDUP1" desc="40-1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="2" lnType="IED62_Prot7UM/PROT/PDUP1" desc="40-2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="3" lnType="IED62_Prot7UM/PROT/PDUP1" desc="40-3">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="4" lnType="IED62_Prot7UM/PROT/PDUP1" desc="40 char+Vexc&lt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDOP" inst="3" lnType="IED62_Prot7UM/PROT/PDOP1" desc="32F P&gt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDOP3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDOP3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PDUP" inst="5" lnType="IED62_Prot7UM/PROT/PDUP1" desc="32F P&lt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PDUP5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PVOC" inst="2" lnType="IED62_Prot7UM/PROT/PVOC2" desc="50|27 I&gt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PVOC2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PVOC2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PHIZ" inst="3" lnType="IED62_Prot7UM/PROT/PHIZ1" desc="64R-2 (1-3Hz)">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PHIZ3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PHIZ3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PHIZ" inst="4" lnType="IED62_Prot7UM/PROT/PHIZ1" desc="64G 100% R&lt;&lt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PHIZ4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PHIZ4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOC" inst="9" lnType="IED62_Prot7UM/PROT/PTOC10" desc="50N|51G IEE-B&gt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC9$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOC9$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTUC" inst="2" lnType="IED62_Prot7UM/PROT/PTUC1" desc="50N|51G IEE-B&lt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUC2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTUC2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PTOV" inst="5" lnType="IED62_Prot7UM/PROT/PTOV1" desc="59NInterturnV0&gt;">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PTOV5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PMSS" inst="2" lnType="IED62_Prot7UM/PROT/PMSS1" desc="48 I Strtup&gt; B">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PMSS2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PMSS2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="3" lnType="IED62_Prot7UM/PROT/PPAM1" desc="Loss of synch.1">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="4" lnType="IED62_Prot7UM/PROT/PPAM1" desc="Loss of synch.2">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    				<LN prefix="" lnClass="PPAM" inst="5" lnType="IED62_Prot7UM/PROT/PPAM1" desc="Loss of synch.F">
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMPROT/PPAM5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Measurement" inst="MEAS">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/MEAS/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/PROT/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    				</LN>
    				<LN prefix="" lnClass="MMXU" inst="1" lnType="IED62_Prot7UM/MEAS/MMXU1" desc="I-Side 1 Meas">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MMXU1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MMXU1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="A" desc="I">
    						<SDI name="phsA">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="neut">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="MMXU" inst="2" lnType="IED62_Prot7UM/MEAS/MMXU1" desc="I-Side 2 Meas">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MMXU2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MMXU2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="A" desc="I">
    						<SDI name="phsA">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="neut">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="MMXU" inst="3" lnType="IED62_Prot7UM/MEAS/MMXU3" desc="OperatingMV 1">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MMXU3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MMXU3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotW" desc="P">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotVAr" desc="Q">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotVA" desc="S">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="TotPF" desc="Cos">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Hz" desc="f">
    						<DAI name="db">
    							<Val>100</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PPV" desc="V">
    						<SDI name="phsAB">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsBC">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsCA">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="PhV" desc="VN">
    						<SDI name="phsA">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsB">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="phsC">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="neut">
    							<DAI name="db">
    								<Val>2000</Val>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="MMTR" inst="1" lnType="IED62_Prot7UM/MEAS/MMTR1" desc="Energy Meter">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MMTR1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MMTR1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="MSQI" inst="1" lnType="IED62_Prot7UM/MEAS/MSQI1" desc="sym comp value">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MSQI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/MSQI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SeqA" desc="Current">
    						<SDI name="c1">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c2">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c3">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<DAI name="seqT">
    							<Val>pos-neg-zero</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SeqV" desc="Voltage">
    						<SDI name="c1">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c2">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<SDI name="c3">
    							<DAI name="db">
    								<Val>10000</Val>
    							</DAI>
    						</SDI>
    						<DAI name="seqT">
    							<Val>pos-neg-zero</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M1_" lnClass="GGIO" inst="1" lnType="IED62_Prot7UM/MEAS/M1_GGIO1" desc="OperatingMV 2">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M1_GGIO1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M1_GGIO1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="PHI">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="V | f">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="VN3h">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="R">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="X">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn6" desc="Vexcit">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn7" desc="Vexcit">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M2_" lnClass="GGIO" inst="2" lnType="IED62_Prot7UM/MEAS/M2_GGIO2" desc="DC-Prot Meas">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M2_GGIO2$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M2_GGIO2$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="V DC">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M3_" lnClass="GGIO" inst="3" lnType="IED62_Prot7UM/MEAS/M3_GGIO3" desc="64R 1-3Hz Meas">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M3_GGIO3$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M3_GGIO3$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="fgen">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="Vgen">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="Imeas">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="Qc">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="R gnd">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M4_" lnClass="GGIO" inst="4" lnType="IED62_Prot7UM/MEAS/M3_GGIO3" desc="SFG100 Meas">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M4_GGIO4$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M4_GGIO4$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="V SGF">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="I SGF">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="R SGF">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="R SGFp">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="PHI SGF">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M5_" lnClass="GGIO" inst="5" lnType="IED62_Prot7UM/MEAS/M5_GGIO5" desc="64R R, fn Meas">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M5_GGIO5$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M5_GGIO5$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="Rtot">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="Xtot">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="PHI Ztot">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="V RG">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="I RG">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn6" desc="Rgrd">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M6_" lnClass="GGIO" inst="6" lnType="IED62_Prot7UM/MEAS/M3_GGIO3" desc="49 O/L Meas">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M6_GGIO6$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M6_GGIO6$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="Theta S norm">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="Theta S norm A">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="Theta S norm B">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="Theta S norm C">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn5" desc="AMB-TEMP">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="M7_" lnClass="GGIO" inst="7" lnType="IED62_Prot7UM/MEAS/M7_GGIO7" desc="Thermal Meas">
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M7_GGIO7$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMMEAS/M7_GGIO7$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn1" desc="ThermRep">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn2" desc="V | f th">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn3" desc="Theta R norm">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="AnIn4" desc="Theta REST">
    						<DAI name="db">
    							<Val>10000</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    			<LDevice desc="Disturb Rec" inst="DR">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/MEAS/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="SC_" lnClass="RDRE" inst="1" lnType="IED62_Prot7UM/DR/SC_RDRE1" desc="Recording">
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/SC_RDRE1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/SC_RDRE1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="RcdMade" desc="Made" />
    					<DOI name="FltNum" desc="Fault number" />
    					<DOI name="GriFltNum" desc="Grid fault num" />
    					<DOI name="RcdStr" desc="Start" />
    				</LN>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/PROT/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMDR/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Control" inst="CTRL">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/CTRL/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>101218171433998</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Loc" desc="Control Auth" />
    					<DOI name="OpTmh" desc="Operating hours" />
    					<DOI name="LEDRs" desc="LED acknwldgmnt">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="852201" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>direct-with-normal-security</Val>
    						</DAI>
    						<DAI name="cdcNs">
    							<Val>IEC 61850-8-1:2004(E)</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="852200" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="CALH" inst="1" lnType="IED62_Prot7UM/CTRL/CALH1" desc="Fault">
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/CALH1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/CALH1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="GrAlm" desc="Group alarms" />
    					<DOI name="GrWrn" desc="Group Warning" />
    					<DOI name="ErrBoard1" desc="Error Board 1">
    						<DAI name="d">
    							<Val>ErrBoard1 stands for Error on board 1</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard2" desc="Error Board 2">
    						<DAI name="d">
    							<Val>ErrBoard2 stands for Error on board 2</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard3" desc="Error Board 3">
    						<DAI name="d">
    							<Val>ErrBoard3 stands for Error on board 3</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard4" desc="Error Board 4">
    						<DAI name="d">
    							<Val>ErrBoard4 stands for Error on board 4</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard5" desc="Error Board 5">
    						<DAI name="d">
    							<Val>ErrBoard5 stands for Error on board 5</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard6" desc="Error Board 6">
    						<DAI name="d">
    							<Val>ErrBoard6 stands for Error on board 6</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="ErrBoard7" desc="Error Board 7">
    						<DAI name="d">
    							<Val>ErrBoard7 stands for Error on board 7</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62x IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/CTRL/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    					<DOI name="DevStr" desc="Startup">
    						<!-- SIEMENS-spezifisch -->
    						<DAI name="d">
    							<Val>DevStr stands for either InitialStart or Resume</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62 IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    					<DOI name="CtlNum" desc="Test oper Nr">
    						<!-- SIEMENS-spezifisch -->
    						<DAI name="d">
    							<Val>CtlNum stands for number of Test Operations</Val>
    						</DAI>
    						<DAI name="dataNs">
    							<Val>7UM62 IED Configuration Description File</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="IC" lnClass="GAPC" inst="1" lnType="IED62_Prot7UM/CTRL/ICGAPC1" desc="UdefCmdwFBGAPC">
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/ICGAPC1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMCTRL/ICGAPC1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>101218171433998</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SPCSO" desc="Single Point ON/OFF (CF_S)">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="852205" ti="30" />
    							</Private>
    						</DAI>
    						<DAI name="ctlModel">
    							<Val>sbo-with-enhanced-security</Val>
    						</DAI>
    						<DAI name="sboTimeout">
    							<Val>300000</Val>
    						</DAI>
    						<DAI name="sboClass">
    							<Val>operate-once</Val>
    						</DAI>
    						<SDI name="Oper">
    							<DAI name="ctlVal">
    								<Private type="IEC_60870_5_104">
    									<IEC_60870_5_104:Address casdu="1" ioa="852204" ti="45" />
    								</Private>
    							</DAI>
    						</SDI>
    					</DOI>
    					<DOI name="Str" desc="Pickup" />
    					<DOI name="Op" desc="OFF" />
    				</LN>
    			</LDevice>
    			<LDevice desc="Extended" inst="EXT">
    				<LN0 lnClass="LLN0" inst="" lnType="IED62_Prot7UM/PROT/LLN0" desc="General">
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007A</Val>
    						</DAI>
    					</DOI>
    					<DOI name="OpTmh" desc="Operating hours" />
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="IED62_Prot7UM/PROT/LPHD1" desc="Device">
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="PhyNam" desc="Info">
    						<DAI name="cdcNs">
    							<Val>7UM62 IED Configuration Description File scdConfigRev same Revision as the Station Configuration Description</Val>
    						</DAI>
    					</DOI>
    					<DOI name="PhyHealth" desc="State" />
    					<DOI name="Proxy" desc="Proxy" />
    				</LN>
    				<LN prefix="pd" lnClass="GGIO" inst="84" lnType="IED62_Prot7UM/EXT/pdGGIO84">
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/pdGGIO84$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<ReportControl rptID="Salzburg_south_Prot7UMEXT/pdGGIO84$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB">
    						<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
    						<RptEnabled max="1" />
    					</ReportControl>
    					<DOI name="Mod" desc="Mode" />
    					<DOI name="Beh" desc="Behavior" />
    					<DOI name="Health" desc="State" />
    					<DOI name="NamPlt" desc="Info">
    						<DAI name="configRev">
    							<Val>160304190901000</Val>
    						</DAI>
    					</DOI>
    					<DOI name="SPCSO16" desc="&gt;40 Exc. voltage failure recognized">
    						<DAI name="ctlModel">
    							<Val>status-only</Val>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <IED desc="Gateway" name="E05_CP8050" type="SICAM A8000 CP-805x" manufacturer="SIEMENS" configVersion="ETI5 599 8521 04.70" originalSclVersion="2007" originalSclRevision="B" owner="SYSCON_Vienna_CV1" originalSclRelease="4">
    	<Private type="Siemens-SITIPE-IEDTemplateRef">E05_CP8050</Private>
    	<Private type="Siemens-IED-Id">E05_CP8050</Private>
    	<Private type="Siemens-ModifiedDate">09/19/2022 14:45:35</Private>
    	<Private type="Siemens-ModificationCounter">2</Private>
    	<Services nameLength="64">
    		<DynAssociation max="6" />
    		<SettingGroups />
    		<GetDirectory />
    		<GetDataObjectDefinition />
    		<DataObjectDirectory />
    		<GetDataSetValue />
    		<DataSetDirectory />
    		<ConfDataSet max="300" maxAttributes="150" />
    		<ReadWrite />
    		<ConfReportControl max="300" bufMode="both" bufConf="true" />
    		<GetCBValues />
    		<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
    		<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
    		<GOOSE max="100" />
    		<ConfLNs fixPrefix="true" fixLnInst="true" />
    		<ClientServices goose="true" supportsLdName="true" maxGOOSE="100">
    			<TimeSyncProt sntp="true" c37_238="false" other="false" />
    		</ClientServices>
    	</Services>
    	<AccessPoint name="P1" clock="false">
    		<Server timeout="20">
    			<Authentication none="true" />
    			<LDevice inst="Peripherie">
    				<LN0 lnClass="LLN0" inst="" lnType="E03_CP8000/Modbus/LLN01">
    					<DataSet name="DS_STAT_AA">
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
    					</DataSet>
    					<DataSet name="DS_ST_AA">
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="DI" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
    						<FCDA ldInst="Peripherie" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
    					</DataSet>
    					<ReportControl datSet="DS_STAT_AA" rptID="E05_CP8050Peripherie/LLN0$RP$urcb_STAT_AA1" confRev="1" buffered="false" indexed="false" name="urcb_STAT_AA1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_ST_AA" rptID="E05_CP8050Peripherie/LLN0$RP$urcb_ST_AA1" confRev="1" buffered="false" indexed="false" name="urcb_ST_AA1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_STAT_AA" rptID="E05_CP8050/Peripherie/LLN0$RP$Report" confRev="1" buffered="false" bufTime="100" indexed="false" name="Report">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<ReportControl datSet="DS_ST_AA" rptID="E05_CP8050/Peripherie/LLN0$RP$Report_1" confRev="1" buffered="false" bufTime="100" indexed="false" name="Report_1">
    						<TrgOps dchg="true" qchg="true" dupd="true" />
    						<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
    					</ReportControl>
    					<DOI name="NamPlt">
    						<DAI name="vendor">
    							<Val>SIEMENS</Val>
    						</DAI>
    						<DAI name="configRev">
    							<Val>0</Val>
    						</DAI>
    						<DAI name="ldNs">
    							<Val>IEC 61850-7-4:2007B</Val>
    						</DAI>
    					</DOI>
    				</LN0>
    				<LN prefix="" lnClass="LPHD" inst="1" lnType="E03_CP8000/Modbus/LPHD1">
    					<DOI name="PhyNam">
    						<DAI name="vendor">
    							<Val>SIEMENS</Val>
    						</DAI>
    					</DOI>
    				</LN>
    				<LN prefix="DI" lnClass="GGIO" inst="1" lnType="E04_CP8021/Peripherie/DIGGIO1">
    					<DOI name="Ind1">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65537" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind10">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65555" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind11">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65539" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind12">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65541" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind13">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65542" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind14">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65543" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind15">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65544" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind16">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65545" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind2">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65540" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind3">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65547" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind4">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65549" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind5">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65550" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind6">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65551" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind7">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65552" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind8">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65553" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    					<DOI name="Ind9">
    						<DAI name="stVal">
    							<Private type="IEC_60870_5_104">
    								<IEC_60870_5_104:Address casdu="1" ioa="65554" ti="30" />
    							</Private>
    						</DAI>
    					</DOI>
    				</LN>
    			</LDevice>
    		</Server>
    	</AccessPoint>
    </IED>
    <DataTypeTemplates>
    	<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.20.01_V09.20.01" />
    		<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.20.01_V09.20.01" />
    		<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LPHD_Application" lnClass="LPHD">
    		<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.20.01_V09.20.01" />
    		<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.20.01_V09.20.01" />
    		<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.20.01_V09.20.01" />
    		<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.20.01_V09.20.01" />
    		<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.20.01_V09.20.01" />
    		<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.20.01_V09.20.01" />
    		<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.20.01_V09.20.01" />
    		<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.20.01_V09.20.01" />
    		<DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TmSrc1Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TmSrc1Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TmSrc1Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TmSrc2Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TmSrc2Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TmSrc2Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TmZnTmSrc1" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TmZnTmSrc2" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.20.01_V09.20.01" />
    		<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.20.01_V09.20.01" />
    		<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.20.01_V09.20.01" />
    		<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" />
    		<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" />
    		<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.20.01_V09.20.01" />
    		<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.20.01_V09.20.01" />
    		<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.20.01_V09.20.01" />
    		<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_RREC_General_Cycle" lnClass="RREC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V09.20.01_V09.20.01" />
    		<DO name="RclTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="RecCyc" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OperatMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CBrdySupSt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ManClBlkTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="StartSupTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CBrdySupTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ThreePolCp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EvFltRec" type="SIPROTEC5_DOType_ENG_TextList_PickupTrip_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EvFltMode" type="SIPROTEC5_DOType_ENG_TextList_EvolvingFault_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="DTmaxDlyTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="DTmaxExtTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="IntClDlyTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="DLCRDTMode" type="SIPROTEC5_DOType_ENG_TextList_DeadLineCheck_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="UMonTmss" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ULiveMon" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="UDeadMon" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_RREC_Cycle" lnClass="RREC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V09.20.01_V09.20.01" />
    		<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="StrtWthCyc" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CBrdySupRC" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SyncChk" type="SIPROTEC5_DOType_ENG_TextList_SyncChk_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RecTmStr1p" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RecTmStr2p" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RecTmStr3p" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RecTmOp1p" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RecTmOp3p" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RecTmEvFlt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.20.01_V09.20.01" />
    		<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.20.01_V09.20.01" />
    		<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.20.01_V09.20.01" />
    		<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.20.01_V09.20.01" />
    		<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" />
    		<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" />
    		<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LCCH_SNMP" lnClass="LCCH">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_LCCH_RSTP" lnClass="LCCH">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="BrgHelloTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BrgMaxAge" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BrgFwdDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TxHoldCnt" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BridgePrio" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BridgeId" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AutoEdge1" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PortPrio1" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PrtPthCst1" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AutoEdge2" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PortPrio2" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PrtPthCst2" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.20.01_V09.20.01" />
    		<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.20.01_V09.20.01" />
    		<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.20.01_V09.20.01" />
    		<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.20.01_V09.20.01" />
    		<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.20.01_V09.20.01" />
    		<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.20.01_V09.20.01" />
    		<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.20.01_V09.20.01" />
    		<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.20.01_V09.20.01" />
    		<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.20.01_V09.20.01" />
    		<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.20.01_V09.20.01" />
    		<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.20.01_V09.20.01" />
    		<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="INS" type="SIPROTEC5_DOType_ComProxy_INS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PHAR" lnClass="PHAR">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CrossBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="StrVal2Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="StrValAMax" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkIrshCWA" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkIrsh2Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CrossBlkTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TrFltRec" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_OC_Group_Indication" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" lnClass="PTOC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" lnClass="PTOC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.20.01_V09.20.01" />
    		<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" lnClass="PTOC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" lnClass="PTOC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.20.01_V09.20.01" />
    		<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" />
    		<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V09.20.01_V09.20.01" />
    		<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V09.20.01_V09.20.01" />
    		<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V09.20.01_V09.20.01" />
    		<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.20.01_V09.20.01" />
    		<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.20.01_V09.20.01" />
    		<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.20.01_V09.20.01" />
    		<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.20.01_V09.20.01" />
    		<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.20.01_V09.20.01" />
    		<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.20.01_V09.20.01" />
    		<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.20.01_V09.20.01" />
    		<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.20.01_V09.20.01" />
    		<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.20.01_V09.20.01" />
    		<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.20.01_V09.20.01" />
    		<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.20.01_V09.20.01" />
    		<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.20.01_V09.20.01" />
    		<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.20.01_V09.20.01" />
    		<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" lnClass="RSSR">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_RSOF" lnClass="PSOF">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" />
    		<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1000" lnClass="LLN0">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.20.01_V09.20.01" />
    		<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.20.01_V09.20.01" />
    		<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTERL" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTRLD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTERL1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTERL2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTRLD1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTRLD2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPC" type="SIPROTEC5_DOType_SPC_without_feedback_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1001" lnClass="LPHD">
    		<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.20.01_V09.20.01" />
    		<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1002" lnClass="CALH">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_1pol" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OnePhOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_1_3pol" lnClass="PTRC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" />
    		<DO name="Tr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Trip2phFlt" type="SIPROTEC5_DOType_ENG_TextList_Trip2phFault_edit_and_dataNs_V09.20.01_V09.20.01" />
    		<DO name="Set3pCoup" type="SIPROTEC5_DOType_ENG_TextList_3poleCoupling_edit_and_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl" lnClass="XCBR">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.20.01_V09.20.01" />
    		<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" />
    		<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" />
    		<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.20.01_V09.20.01" />
    		<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V09.20.01_V09.20.01" />
    		<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_PhsX" lnClass="XCBR">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V09.20.01_V09.20.01" />
    		<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" />
    		<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" />
    		<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1003" lnClass="GAPC">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1004" lnClass="CSWI">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.20.01_V09.20.01" />
    		<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1005" lnClass="LCCH">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="BrgHelloTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BrgMaxAge" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BrgFwdDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="TxHoldCnt" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BridgePrio" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="BridgeId" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AutoEdge1" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PortPrio1" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PrtPthCst1" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AutoEdge2" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PortPrio2" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="PrtPthCst2" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1006" lnClass="USER">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="DPS" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    		<DO name="DPS1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    		<DO name="DPS2" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    		<DO name="DPS3" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="USER">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="SPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS3" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_LNType_USER_Universal_2" lnClass="USER">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" />
    		<DO name="DPS" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    		<DO name="DPS1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    		<DO name="DPS2" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    		<DO name="DPS3" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    		<DO name="DPS4" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    		<DO name="DPS5" type="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1007" lnClass="LLN0">
    		<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.20.01_V09.20.01" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.20.01_V09.20.01" />
    		<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.20.01_V09.20.01" />
    		<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTERL" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTRLD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTERL1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTERL2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTRLD1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="INTRLD2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="SIPROTEC5_1008" lnClass="LPHD">
    		<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.20.01_V09.20.01" />
    		<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" />
    		<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    		<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="E03_CP8000/Modbus/LLN01" lnClass="LLN0">
    		<DO name="NamPlt" type="myNamPlt_1" />
    		<DO name="Beh" type="myBeh_1" />
    		<DO name="Health" type="myHealth_1" />
    		<DO name="Mod" type="myMod_1" />
    	</LNodeType>
    	<LNodeType id="E03_CP8000/Modbus/LPHD1" lnClass="LPHD">
    		<DO name="PhyNam" type="myPhyNam_1" />
    		<DO name="PhyHealth" type="myHealth_1" />
    		<DO name="Proxy" type="myProxy_1" />
    	</LNodeType>
    	<LNodeType id="E03_CP8000/Modbus/ModGGIO1" lnClass="GGIO">
    		<DO name="Ind1" type="myProxy_1" />
    		<DO name="Ind2" type="myProxy_1" />
    		<DO name="Ind3" type="myProxy_1" />
    		<DO name="Ind4" type="myProxy_1" />
    		<DO name="Ind5" type="myProxy_1" />
    		<DO name="Beh" type="myBeh_1" />
    	</LNodeType>
    	<LNodeType id="E03_CP8000/Peripherie/GGIO1" lnClass="GGIO">
    		<DO name="Ind1" type="myProxy_1" />
    		<DO name="Ind10" type="myProxy_1" />
    		<DO name="Ind11" type="myProxy_1" />
    		<DO name="Ind12" type="myProxy_1" />
    		<DO name="Ind2" type="myProxy_1" />
    		<DO name="Ind3" type="myProxy_1" />
    		<DO name="Ind4" type="myProxy_1" />
    		<DO name="Ind5" type="myProxy_1" />
    		<DO name="Ind6" type="myProxy_1" />
    		<DO name="Ind7" type="myProxy_1" />
    		<DO name="Ind8" type="myProxy_1" />
    		<DO name="Ind9" type="myProxy_1" />
    		<DO name="SPCSO1" type="mySPCSO1_1" />
    		<DO name="SPCSO2" type="mySPCSO1_1" />
    		<DO name="SPCSO3" type="mySPCSO1_1" />
    		<DO name="SPCSO4" type="mySPCSO1_1" />
    		<DO name="SPCSO5" type="mySPCSO1_1" />
    		<DO name="SPCSO6" type="mySPCSO1_1" />
    		<DO name="SPCSO7" type="mySPCSO1_1" />
    		<DO name="SPCSO8" type="mySPCSO1_1" />
    		<DO name="Beh" type="myBeh_1" />
    	</LNodeType>
    	<LNodeType id="E04_CP8021/Peripherie/AIGGIO1" lnClass="GGIO">
    		<DO name="AnIn1" type="myAnIn1_1" />
    		<DO name="AnIn2" type="myAnIn1_1" />
    		<DO name="AnIn3" type="myAnIn1_1" />
    		<DO name="AnIn4" type="myAnIn1_1" />
    		<DO name="Beh" type="myBeh_1" />
    	</LNodeType>
    	<LNodeType id="E04_CP8021/Peripherie/AOGGIO1" lnClass="GGIO">
    		<DO name="AnOut1" type="myAnOut1_1" />
    		<DO name="AnOut2" type="myAnOut1_1" />
    		<DO name="AnOut3" type="myAnOut1_1" />
    		<DO name="AnOut4" type="myAnOut1_1" />
    		<DO name="Beh" type="myBeh_1" />
    	</LNodeType>
    	<LNodeType id="E04_CP8021/Peripherie/DIGGIO1" lnClass="GGIO">
    		<DO name="Ind1" type="myProxy_1" />
    		<DO name="Ind10" type="myProxy_1" />
    		<DO name="Ind11" type="myProxy_1" />
    		<DO name="Ind12" type="myProxy_1" />
    		<DO name="Ind13" type="myProxy_1" />
    		<DO name="Ind14" type="myProxy_1" />
    		<DO name="Ind15" type="myProxy_1" />
    		<DO name="Ind16" type="myProxy_1" />
    		<DO name="Ind2" type="myProxy_1" />
    		<DO name="Ind3" type="myProxy_1" />
    		<DO name="Ind4" type="myProxy_1" />
    		<DO name="Ind5" type="myProxy_1" />
    		<DO name="Ind6" type="myProxy_1" />
    		<DO name="Ind7" type="myProxy_1" />
    		<DO name="Ind8" type="myProxy_1" />
    		<DO name="Ind9" type="myProxy_1" />
    		<DO name="Beh" type="myBeh_1" />
    	</LNodeType>
    	<LNodeType id="E04_CP8021/Peripherie/DOGGIO1" lnClass="GGIO">
    		<DO name="SPCSO1" type="mySPCSO1_1" />
    		<DO name="SPCSO2" type="mySPCSO1_1" />
    		<DO name="SPCSO3" type="mySPCSO1_1" />
    		<DO name="SPCSO4" type="mySPCSO1_1" />
    		<DO name="SPCSO5" type="mySPCSO1_1" />
    		<DO name="SPCSO6" type="mySPCSO1_1" />
    		<DO name="SPCSO7" type="mySPCSO1_1" />
    		<DO name="SPCSO8" type="mySPCSO1_1" />
    		<DO name="Beh" type="myBeh_1" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/LLN0" lnClass="LLN0">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_3" />
    		<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/LPHD1" lnClass="LPHD">
    		<DO name="PhyNam" type="myPhyNam_6" />
    		<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTRC1" lnClass="PTRC">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTOF1" lnClass="PTOF">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="BlkV" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTUF1" lnClass="PTUF">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="BlkV" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTOC1" lnClass="PTOC">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTOV1" lnClass="PTOV">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTUV1" lnClass="PTUV">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTTR1" lnClass="PTTR">
    		<DO name="Mod" type="myMod_107" />
    		<DO name="Beh" type="myBeh_108" />
    		<DO name="Health" type="myHealth_109" />
    		<DO name="NamPlt" type="myNamPlt_110" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="AlmThm" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTOC10" lnClass="PTOC">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTTR2" lnClass="PTTR">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PMSS1" lnClass="PMSS">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PMRI1" lnClass="PMRI">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="StrInhTmm" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTOV3" lnClass="PTOV">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PSDE1" lnClass="PSDE">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PDIF1" lnClass="PDIF">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="DifAClc" type="myDifAClc_155" />
    		<DO name="RstA" type="myDifAClc_155" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PDIF2" lnClass="PDIF">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PPAM1" lnClass="PPAM">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/GAPC1" lnClass="GAPC">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PDIS1" lnClass="PDIS">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PDIS4" lnClass="PDIS">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/RPSB1" lnClass="RPSB">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="BlkZn" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PTUC1" lnClass="PTUC">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PHIZ1" lnClass="PHIZ">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PDOP1" lnClass="PDOP">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/RBRF1" lnClass="RBRF">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    		<DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PVPH1" lnClass="PVPH">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PDUP1" lnClass="PDUP">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/PROT/PVOC2" lnClass="PVOC">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/LLN0" lnClass="LLN0">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_3" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/MMXU1" lnClass="MMXU">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="A" type="myA_449" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/MMXU3" lnClass="MMXU">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="TotW" type="myTotW_513" />
    		<DO name="TotVAr" type="myTotW_513" />
    		<DO name="TotVA" type="myTotW_513" />
    		<DO name="TotPF" type="myTotW_513" />
    		<DO name="Hz" type="myTotW_513" />
    		<DO name="PPV" type="myPPV_533" />
    		<DO name="PhV" type="myPhV_552" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/MMTR1" lnClass="MMTR">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/MSQI1" lnClass="MSQI">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="SeqA" type="mySeqA_586" />
    		<DO name="SeqV" type="mySeqA_586" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/M1_GGIO1" lnClass="GGIO">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="AnIn1" type="myTotW_513" />
    		<DO name="AnIn2" type="myTotW_513" />
    		<DO name="AnIn3" type="myTotW_513" />
    		<DO name="AnIn4" type="myTotW_513" />
    		<DO name="AnIn5" type="myTotW_513" />
    		<DO name="AnIn6" type="myTotW_513" />
    		<DO name="AnIn7" type="myTotW_513" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/M2_GGIO2" lnClass="GGIO">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="AnIn1" type="myTotW_513" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/M3_GGIO3" lnClass="GGIO">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="AnIn1" type="myTotW_513" />
    		<DO name="AnIn2" type="myTotW_513" />
    		<DO name="AnIn3" type="myTotW_513" />
    		<DO name="AnIn4" type="myTotW_513" />
    		<DO name="AnIn5" type="myTotW_513" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/M5_GGIO5" lnClass="GGIO">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="AnIn1" type="myTotW_513" />
    		<DO name="AnIn2" type="myTotW_513" />
    		<DO name="AnIn3" type="myTotW_513" />
    		<DO name="AnIn4" type="myTotW_513" />
    		<DO name="AnIn5" type="myTotW_513" />
    		<DO name="AnIn6" type="myTotW_513" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/MEAS/M7_GGIO7" lnClass="GGIO">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="AnIn1" type="myTotW_513" />
    		<DO name="AnIn2" type="myTotW_513" />
    		<DO name="AnIn3" type="myTotW_513" />
    		<DO name="AnIn4" type="myTotW_513" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/DR/SC_RDRE1" lnClass="RDRE">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="GriFltNum" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/CTRL/LLN0" lnClass="LLN0">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_3" />
    		<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" />
    		<DO name="LEDRs" type="myLEDRs_805" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/CTRL/CALH1" lnClass="CALH">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="ErrBoard1" type="myErrBoard1_815" />
    		<DO name="ErrBoard2" type="myErrBoard1_815" />
    		<DO name="ErrBoard3" type="myErrBoard1_815" />
    		<DO name="ErrBoard4" type="myErrBoard1_815" />
    		<DO name="ErrBoard5" type="myErrBoard1_815" />
    		<DO name="ErrBoard6" type="myErrBoard1_815" />
    		<DO name="ErrBoard7" type="myErrBoard1_815" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/CTRL/LPHD1" lnClass="LPHD">
    		<DO name="PhyNam" type="myPhyNam_6" />
    		<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" />
    		<DO name="DevStr" type="myDevStr_825" />
    		<DO name="CtlNum" type="myDevStr_825" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/EXT/pdGGIO84" lnClass="GGIO">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="SPCSO16" type="mySPCSO16_839" />
    	</LNodeType>
    	<LNodeType id="IED62_Prot7UM/CTRL/ICGAPC1" lnClass="GAPC">
    		<DO name="Mod" type="myMod_0" />
    		<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" />
    		<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" />
    		<DO name="NamPlt" type="myNamPlt_12" />
    		<DO name="SPCSO" type="mySPCSO_831" />
    		<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" />
    		<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" />
    	</LNodeType>
    	<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ING">
    		<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
    		<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.20.01_V09.20.01" cdc="SPG">
    		<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.20.01_V09.20.01" cdc="VSG">
    		<DA fc="SE" name="setVal" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.20.01_V09.20.01" cdc="SPG">
    		<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.20.01_V09.20.01" cdc="SPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.20.01_V09.20.01">
    			<Val>direct-with-normal-security</Val>
    		</DA>
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.20.01_V09.20.01" cdc="SPS">
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.20.01_V09.20.01" cdc="SPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.20.01_V09.20.01">
    			<Val>direct-with-normal-security</Val>
    		</DA>
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.20.01_V09.20.01" cdc="LPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
    			<Val>SIEMENS</Val>
    		</DA>
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENS_Health_V09.20.01_V09.20.01" cdc="ENS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.20.01_V09.20.01" cdc="ENS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.20.01_V09.20.01" cdc="ENC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.20.01_V09.20.01">
    			<Val>direct-with-normal-security</Val>
    		</DA>
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.20.01_V09.20.01" cdc="SPS">
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="SV" name="subEna" bType="BOOLEAN" />
    		<DA fc="SV" name="subVal" bType="BOOLEAN" />
    		<DA fc="SV" name="subQ" bType="Quality" />
    		<DA fc="SV" name="subID" bType="VisString64" />
    		<DA fc="BL" name="blkEna" bType="BOOLEAN" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5/userdefined</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.20.01_V09.20.01" cdc="LPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
    			<Val>SIEMENS</Val>
    		</DA>
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
    			<Val>IEC 61850-7-4:2007B</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.20.01_V09.20.01" cdc="INS">
    		<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPS_V09.20.01_V09.20.01" cdc="SPS">
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_DPL_V09.20.01_V09.20.01" cdc="DPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.20.01_V09.20.01" cdc="ENC">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01">
    			<Val>on</Val>
    		</DA>
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.20.01_V09.20.01">
    			<Val>status-only</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DateFormat_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ASG">
    		<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_TSG_V09.20.01_V09.20.01" cdc="TSG">
    		<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPG_edit_V09.20.01_V09.20.01" cdc="SPG">
    		<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.20.01_V09.20.01" cdc="ING">
    		<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
    		<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmZnTmSrc_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcCh_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Ports_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcStd_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.20.01_V09.20.01" cdc="ENS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_VSS_V09.20.01_V09.20.01" cdc="VSS">
    		<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_STS_V09.20.01_V09.20.01" cdc="STS">
    		<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
    		<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.20.01_V09.20.01" />
    		<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.20.01_V09.20.01" />
    		<DA fc="SR" name="originatorID" bType="Octet64" />
    		<DA fc="SR" name="t" bType="Timestamp" />
    		<DA fc="SR" name="numOfSG" bType="INT8U" />
    		<DA fc="SR" name="actSG" bType="INT8U" />
    		<DA fc="SR" name="editSG" bType="INT8U" />
    		<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
    		<DA fc="SR" name="lActTm" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_CST_V09.20.01_V09.20.01" cdc="CST">
    		<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
    		<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.20.01_V09.20.01" />
    		<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.20.01_V09.20.01" />
    		<DA fc="SR" name="originatorID" bType="Octet64" />
    		<DA fc="SR" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ORG_V09.20.01_V09.20.01" cdc="ORG">
    		<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.20.01_V09.20.01" cdc="LPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
    			<Val>SIEMENS</Val>
    		</DA>
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpModeRBRF_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ASG">
    		<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResetTrip_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.20.01_V09.20.01" cdc="ACD">
    		<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ACT_3pol_V09.20.01_V09.20.01" cdc="ACT">
    		<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.20.01_V09.20.01" cdc="LPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
    			<Val>SIEMENS</Val>
    		</DA>
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Always_WithTrip_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.20.01_V09.20.01" cdc="BCR">
    		<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
    			<Val>1</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPC_status_only_V09.20.01_V09.20.01" cdc="SPC">
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.20.01_V09.20.01">
    			<Val>status-only</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.20.01_V09.20.01" cdc="DPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA fc="SV" name="subEna" bType="BOOLEAN" />
    		<DA fc="SV" name="subVal" bType="Dbpos" />
    		<DA fc="SV" name="subQ" bType="Quality" />
    		<DA fc="SV" name="subID" bType="VisString64" />
    		<DA fc="BL" name="blkEna" bType="BOOLEAN" />
    		<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.20.01_V09.20.01">
    			<Val>status-only</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_INS_INT32_V09.20.01_V09.20.01" cdc="INS">
    		<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ING">
    		<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
    		<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.20.01_V09.20.01" cdc="SPS">
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="SV" name="subEna" bType="BOOLEAN" />
    		<DA fc="SV" name="subVal" bType="BOOLEAN" />
    		<DA fc="SV" name="subQ" bType="Quality" />
    		<DA fc="SV" name="subID" bType="VisString64" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.20.01_V09.20.01" cdc="ENC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.20.01_V09.20.01">
    			<Val>direct-with-normal-security</Val>
    		</DA>
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_Advanced_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.20.01_V09.20.01" cdc="SPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.20.01_V09.20.01">
    			<Val>direct-with-normal-security</Val>
    		</DA>
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.20.01_V09.20.01" cdc="DPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01">
    			<Val>status-only</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA fc="CO" name="SBO" bType="VisString129">
    			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    		</DA>
    		<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01" />
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01" />
    		<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_DeadLineCheck_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DeadLineCheck_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_EvolvingFault_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_EvolvingFault_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_PickupTrip_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PickupTrip_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_StartMode_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_StartModeAr_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_V09.20.01_V09.20.01" cdc="ING">
    		<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
    		<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
    			<Val>0</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENS_AutoRecSt_V09.20.01_V09.20.01" cdc="ENS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_AutoRecSt_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_SyncChk_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SyncChk_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>IEC 61850-7-4:2007B</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.20.01_V09.20.01" cdc="WYE">
    		<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" cdc="CMV">
    		<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
    			<Val>333</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_DEL_V09.20.01_V09.20.01" cdc="DEL">
    		<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V09.20.01_V09.20.01" cdc="ENS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_On_Off_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhaseSequence_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.20.01_V09.20.01" cdc="ING">
    		<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
    		<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.20.01_V09.20.01" cdc="ING">
    		<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
    		<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
    			<Val>0</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.20.01_V09.20.01" cdc="ASG">
    		<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.20.01_V09.20.01" cdc="SAV">
    		<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.20.01_V09.20.01" cdc="ASG">
    		<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Behavior_Test_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcVNChannel_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcINChannel_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SmpRate_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStore_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStart_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.20.01_V09.20.01" cdc="SPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.20.01_V09.20.01">
    			<Val>direct-with-enhanced-security</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
    			<Val>0</Val>
    		</DA>
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ComProxy_INS_V09.20.01_V09.20.01" cdc="INS">
    		<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PQ_Sign_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_System_Neutralpoint_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.20.01_V09.20.01" cdc="ASG">
    		<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.20.01_V09.20.01" cdc="ACT">
    		<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.20.01_V09.20.01" cdc="ACT">
    		<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.20.01_V09.20.01" cdc="ACD">
    		<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FundComp_TrRMS_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_None_InverseReset_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.20.01_V09.20.01" cdc="CURVE">
    		<DA fc="SE" name="setCharact" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmACrv_Standard_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.20.01_V09.20.01" cdc="ACD">
    		<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
    		<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_BCR_V09.20.01_V09.20.01" cdc="BCR">
    		<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
    		<DA dupd="true" fc="ST" name="frVal" bType="INT64" />
    		<DA fc="ST" name="frTm" bType="Timestamp" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
    			<Val>1</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
    			<Val>false</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
    		<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
    			<Val>0</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
    			<Val>false</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SEQ_V09.20.01_V09.20.01" cdc="SEQ">
    		<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.20.01_V09.20.01" />
    		<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.20.01_V09.20.01" cdc="WYE">
    		<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" cdc="CMV">
    		<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
    			<Val>0</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_DEL_mag_V09.20.01_V09.20.01" cdc="DEL">
    		<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.20.01_V09.20.01" cdc="WYE">
    		<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    		<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_MV_Float_V09.20.01_V09.20.01" cdc="MV">
    		<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
    			<Val>0</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_SPC_without_feedback_UDEF_with_dataNs_V09.20.01_V09.20.01" cdc="SPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_sbo_and_dir_with_nor_sec_V09.20.01_V09.20.01">
    			<Val>direct-with-normal-security</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
    			<Val>10000</Val>
    		</DA>
    		<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.20.01_V09.20.01">
    			<Val>operate-once</Val>
    		</DA>
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5/userdefined</Val>
    		</DA>
    		<DA fc="CO" name="SBO" bType="VisString129">
    			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    		</DA>
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01" />
    		<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.20.01_V09.20.01" cdc="ENS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_3poleCoupling_edit_and_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_3poleCoupling_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENG_TextList_Trip2phFault_edit_and_dataNs_V09.20.01_V09.20.01" cdc="ENG">
    		<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trip2phFault_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ENS_TextList_POWCap_V09.20.01_V09.20.01" cdc="ENS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_POWCap_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V09.20.01_V09.20.01" cdc="DPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
    		<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
    		<DA fc="OR" name="tOpOk" bType="Timestamp" />
    		<DA fc="SV" name="subEna" bType="BOOLEAN" />
    		<DA fc="SV" name="subVal" bType="Dbpos" />
    		<DA fc="SV" name="subQ" bType="Quality" />
    		<DA fc="SV" name="subID" bType="VisString64" />
    		<DA fc="BL" name="blkEna" bType="BOOLEAN" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.20.01_V09.20.01">
    			<Val>status-only</Val>
    		</DA>
    	</DOType>
    	<DOType id="SIPROTEC5_DOType_ComProxy_DPS_V09.20.01_V09.20.01" cdc="DPS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
    			<Val>SIPROTEC5</Val>
    		</DA>
    	</DOType>
    	<DOType id="myBeh_1" cdc="ENS">
    		<DA fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="myHealth_1" cdc="ENS">
    		<DA fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="myMod_1" cdc="ENC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01" />
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="myNamPlt_1" cdc="LPL">
    		<DA fc="DC" name="vendor" bType="VisString255" />
    		<DA fc="DC" name="swRev" bType="VisString255" />
    		<DA fc="DC" name="configRev" bType="VisString255" />
    		<DA fc="EX" name="ldNs" bType="VisString255" />
    	</DOType>
    	<DOType id="myPhyNam_1" cdc="DPL">
    		<DA fc="DC" name="vendor" bType="VisString255" />
    	</DOType>
    	<DOType id="myProxy_1" cdc="SPS">
    		<DA fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="mySPCSO1_1" cdc="SPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01" />
    		<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="myAnIn1_1" cdc="MV">
    		<DA fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.20.01_V09.20.01" />
    		<DA fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="myAnOut1_1" cdc="APC">
    		<DA fc="MX" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="MX" name="ctlNum" bType="INT8U" />
    		<DA fc="MX" name="mxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.20.01_V09.20.01" />
    		<DA fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01" />
    		<DA fc="CO" name="Oper" bType="Struct" type="myOper_2" />
    	</DOType>
    	<DOType id="myMod_0" cdc="ENC">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="myNamPlt_3" cdc="LPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="myPhyNam_6" cdc="DPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="cdcNs" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="myNamPlt_12" cdc="LPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="myMod_107" cdc="INC">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="myBeh_108" cdc="INS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="myHealth_109" cdc="INS">
    		<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.20.01_V09.20.01" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="myNamPlt_110" cdc="LPL">
    		<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="myDifAClc_155" cdc="WYE">
    		<SDO name="phsA" type="myphsA_156" />
    		<SDO name="phsB" type="myphsA_156" />
    		<SDO name="phsC" type="myphsA_156" />
    	</DOType>
    	<DOType id="myphsA_156" cdc="CMV">
    		<DA fc="MX" name="cVal" bType="Struct" type="mycVal_157" />
    		<DA fc="CF" name="units" bType="Struct" type="myunits_159" />
    		<DA qchg="true" fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    	</DOType>
    	<DOType id="myA_449" cdc="WYE">
    		<SDO name="phsA" type="myphsA_450" />
    		<SDO name="phsB" type="myphsA_450" />
    		<SDO name="phsC" type="myphsA_450" />
    		<SDO name="neut" type="myneut_471" />
    	</DOType>
    	<DOType id="myphsA_450" cdc="CMV">
    		<DA fc="MX" name="instCVal" bType="Struct" type="mycVal_157" />
    		<DA fc="MX" name="cVal" bType="Struct" type="mycVal_453" />
    		<DA fc="CF" name="units" bType="Struct" type="myunits_159" />
    		<DA qchg="true" fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set" />
    	</DOType>
    	<DOType id="myneut_471" cdc="CMV">
    		<DA fc="MX" name="instCVal" bType="Struct" type="mycVal_157" />
    		<DA fc="MX" name="cVal" bType="Struct" type="mycVal_157" />
    		<DA fc="CF" name="units" bType="Struct" type="myunits_159" />
    		<DA qchg="true" fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set" />
    	</DOType>
    	<DOType id="myTotW_513" cdc="MV">
    		<DA fc="MX" name="instMag" bType="Struct" type="mymag_158" />
    		<DA fc="MX" name="mag" bType="Struct" type="mymag_158" />
    		<DA qchg="true" fc="MX" name="q" bType="Quality" />
    		<DA fc="MX" name="t" bType="Timestamp" />
    		<DA fc="CF" name="units" bType="Struct" type="myunits_159" />
    		<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set" />
    	</DOType>
    	<DOType id="myPPV_533" cdc="DEL">
    		<SDO name="phsAB" type="myneut_471" />
    		<SDO name="phsBC" type="myneut_471" />
    		<SDO name="phsCA" type="myneut_471" />
    	</DOType>
    	<DOType id="myPhV_552" cdc="WYE">
    		<SDO name="phsA" type="myneut_471" />
    		<SDO name="phsB" type="myneut_471" />
    		<SDO name="phsC" type="myneut_471" />
    		<SDO name="neut" type="myneut_471" />
    	</DOType>
    	<DOType id="mySeqA_586" cdc="SEQ">
    		<SDO name="c1" type="myneut_471" />
    		<SDO name="c2" type="myneut_471" />
    		<SDO name="c3" type="myneut_471" />
    		<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="myLEDRs_805" cdc="SPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01" />
    		<DA fc="EX" name="cdcNs" bType="VisString255" valKind="RO" />
    		<DA fc="CO" name="Oper" bType="Struct" type="myOper_807" />
    	</DOType>
    	<DOType id="myErrBoard1_815" cdc="SPS">
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="myDevStr_825" cdc="INS">
    		<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
    		<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO" />
    	</DOType>
    	<DOType id="mySPCSO16_839" cdc="SPC">
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01" />
    	</DOType>
    	<DOType id="mySPCSO_831" cdc="SPC">
    		<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<DA fc="ST" name="ctlNum" bType="INT8U" />
    		<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
    		<DA qchg="true" fc="ST" name="q" bType="Quality" />
    		<DA fc="ST" name="t" bType="Timestamp" />
    		<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
    		<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01" />
    		<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO" />
    		<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SboClasses" />
    		<DA fc="CO" name="SBOw" bType="Struct" type="mySBOw_833" />
    		<DA fc="CO" name="Oper" bType="Struct" type="myOper_807" />
    		<DA fc="CO" name="Cancel" bType="Struct" type="myCancel_837" />
    	</DOType>
    	<DAType id="SIPROTEC5_DAType_Units_1_V09.20.01_V09.20.01">
    		<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.20.01_V09.20.01" />
    		<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.20.01_V09.20.01" />
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01">
    		<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.20.01_V09.20.01" />
    		<BDA name="orIdent" bType="Octet64" />
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.20.01_V09.20.01">
    		<BDA name="ctlVal" bType="BOOLEAN" />
    		<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<BDA name="Check" bType="Check" />
    		<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.20.01_V09.20.01">
    		<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.20.01_V09.20.01" />
    		<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<BDA name="Check" bType="Check" />
    		<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.20.01_V09.20.01">
    		<BDA name="i" bType="INT32" />
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.20.01_V09.20.01">
    		<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
    			<Val>1</Val>
    		</BDA>
    		<BDA name="offset" bType="FLOAT32" valKind="RO">
    			<Val>0</Val>
    		</BDA>
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.20.01_V09.20.01">
    		<BDA name="i" bType="INT32" valKind="RO" />
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_CalendarTime_V09.20.01_V09.20.01">
    		<BDA name="occ" bType="INT16U" />
    		<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.20.01_V09.20.01" />
    		<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.20.01_V09.20.01" />
    		<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.20.01_V09.20.01" />
    		<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.20.01_V09.20.01" />
    		<BDA name="day" bType="INT8U" />
    		<BDA name="hr" bType="INT8U" />
    		<BDA name="mn" bType="INT8U" />
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.20.01_V09.20.01">
    		<BDA name="f" bType="FLOAT32" valKind="Set">
    			<Val>0</Val>
    		</BDA>
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.20.01_V09.20.01">
    		<BDA name="f" bType="FLOAT32" valKind="RO">
    			<Val>0</Val>
    		</BDA>
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.20.01_V09.20.01">
    		<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.20.01_V09.20.01" />
    		<BDA name="onDur" bType="INT32U" valKind="RO" />
    		<BDA name="offDur" bType="INT32U" valKind="RO" />
    		<BDA name="numPls" bType="INT32U" valKind="RO" />
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_Oper_Mod_V09.20.01_V09.20.01">
    		<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01" />
    		<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<BDA name="Check" bType="Check" />
    		<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.20.01_V09.20.01">
    		<BDA name="ctlVal" bType="BOOLEAN" />
    		<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_Vector_V09.20.01_V09.20.01">
    		<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.20.01_V09.20.01" />
    		<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.20.01_V09.20.01" />
    	</DAType>
    	<DAType id="SIPROTEC5_DAType_Vector_mag_V09.20.01_V09.20.01">
    		<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.20.01_V09.20.01" />
    	</DAType>
    	<DAType id="myOper_2">
    		<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.20.01_V09.20.01" />
    		<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<BDA name="Check" bType="Check" />
    		<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    	</DAType>
    	<DAType id="mycVal_157">
    		<BDA name="mag" bType="Struct" type="mymag_158" />
    	</DAType>
    	<DAType id="mymag_158">
    		<BDA name="f" bType="FLOAT32" />
    	</DAType>
    	<DAType id="myunits_159">
    		<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnit" />
    		<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.20.01_V09.20.01" />
    	</DAType>
    	<DAType id="mycVal_453">
    		<BDA name="mag" bType="Struct" type="mymag_158" />
    		<BDA name="ang" bType="Struct" type="mymag_158" />
    	</DAType>
    	<DAType id="myOper_807">
    		<BDA name="ctlVal" bType="BOOLEAN" />
    		<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<BDA name="Check" bType="Check" />
    		<ProtNs type="8-MMS">IEC 61850-7-4:2007A</ProtNs>
    	</DAType>
    	<DAType id="mySBOw_833">
    		<BDA name="ctlVal" bType="BOOLEAN" />
    		<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<BDA name="Check" bType="Check" />
    	</DAType>
    	<DAType id="myCancel_837">
    		<BDA name="ctlVal" bType="BOOLEAN" />
    		<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.20.01_V09.20.01" />
    		<BDA name="ctlNum" bType="INT8U" />
    		<BDA name="T" bType="Timestamp" />
    		<BDA name="Test" bType="BOOLEAN" />
    		<ProtNs type="8-MMS">IEC 61850-7-4:2007A</ProtNs>
    	</DAType>
    	<EnumType id="SIPROTEC5_EnType_SIUnit_V09.20.01_V09.20.01">
    		<EnumVal ord="-40">ns</EnumVal>
    		<EnumVal ord="-39">'</EnumVal>
    		<EnumVal ord="-38">kV/mA</EnumVal>
    		<EnumVal ord="-37">kA/V</EnumVal>
    		<EnumVal ord="-36">ohm/m</EnumVal>
    		<EnumVal ord="-35">ppm/°C</EnumVal>
    		<EnumVal ord="-34">F/m</EnumVal>
    		<EnumVal ord="-33">H/m</EnumVal>
    		<EnumVal ord="-32">ms/kPa</EnumVal>
    		<EnumVal ord="-31">kPa</EnumVal>
    		<EnumVal ord="-30">ms/V</EnumVal>
    		<EnumVal ord="-29">ms/K</EnumVal>
    		<EnumVal ord="-28">V/s</EnumVal>
    		<EnumVal ord="-27">I/Ir*s</EnumVal>
    		<EnumVal ord="-26">1/week</EnumVal>
    		<EnumVal ord="-25">1/d</EnumVal>
    		<EnumVal ord="-24">1/h</EnumVal>
    		<EnumVal ord="-23">1/min</EnumVal>
    		<EnumVal ord="-22">periods</EnumVal>
    		<EnumVal ord="-21">GB</EnumVal>
    		<EnumVal ord="-19">cycle</EnumVal>
    		<EnumVal ord="-18">mile</EnumVal>
    		<EnumVal ord="-17">inch</EnumVal>
    		<EnumVal ord="-16">°F</EnumVal>
    		<EnumVal ord="-15">I/IrObj</EnumVal>
    		<EnumVal ord="-14">MB</EnumVal>
    		<EnumVal ord="-13">KB</EnumVal>
    		<EnumVal ord="-12">Bytes</EnumVal>
    		<EnumVal ord="-11">p.u.</EnumVal>
    		<EnumVal ord="-10">day(s)</EnumVal>
    		<EnumVal ord="-7">%</EnumVal>
    		<EnumVal ord="-4">F/mi</EnumVal>
    		<EnumVal ord="-3">ohm/mi</EnumVal>
    		<EnumVal ord="-2">F/km</EnumVal>
    		<EnumVal ord="-1">ohm/km</EnumVal>
    		<EnumVal ord="1" />
    		<EnumVal ord="2">m</EnumVal>
    		<EnumVal ord="3">kg</EnumVal>
    		<EnumVal ord="4">s</EnumVal>
    		<EnumVal ord="5">A</EnumVal>
    		<EnumVal ord="6">K</EnumVal>
    		<EnumVal ord="7">mol</EnumVal>
    		<EnumVal ord="8">cd</EnumVal>
    		<EnumVal ord="9">deg</EnumVal>
    		<EnumVal ord="10">rad</EnumVal>
    		<EnumVal ord="11">sr</EnumVal>
    		<EnumVal ord="21">Gy</EnumVal>
    		<EnumVal ord="23">°C</EnumVal>
    		<EnumVal ord="24">Sv</EnumVal>
    		<EnumVal ord="25">F</EnumVal>
    		<EnumVal ord="26">C</EnumVal>
    		<EnumVal ord="27">S</EnumVal>
    		<EnumVal ord="28">H</EnumVal>
    		<EnumVal ord="29">V</EnumVal>
    		<EnumVal ord="30">ohm</EnumVal>
    		<EnumVal ord="31">J</EnumVal>
    		<EnumVal ord="32">N</EnumVal>
    		<EnumVal ord="33">Hz</EnumVal>
    		<EnumVal ord="34">lx</EnumVal>
    		<EnumVal ord="35">Lm</EnumVal>
    		<EnumVal ord="36">Wb</EnumVal>
    		<EnumVal ord="37">T</EnumVal>
    		<EnumVal ord="38">W</EnumVal>
    		<EnumVal ord="39">Pa</EnumVal>
    		<EnumVal ord="41">m²</EnumVal>
    		<EnumVal ord="42">m³</EnumVal>
    		<EnumVal ord="43">m/s</EnumVal>
    		<EnumVal ord="44">m/s²</EnumVal>
    		<EnumVal ord="45">m³/s</EnumVal>
    		<EnumVal ord="46">m/m³</EnumVal>
    		<EnumVal ord="47">M</EnumVal>
    		<EnumVal ord="48">kg/m³</EnumVal>
    		<EnumVal ord="49">m²/s</EnumVal>
    		<EnumVal ord="50">W/m K</EnumVal>
    		<EnumVal ord="51">J/K</EnumVal>
    		<EnumVal ord="52">ppm</EnumVal>
    		<EnumVal ord="53">1/s</EnumVal>
    		<EnumVal ord="54">rad/s</EnumVal>
    		<EnumVal ord="55">W/m²</EnumVal>
    		<EnumVal ord="56">J/m²</EnumVal>
    		<EnumVal ord="57">S/m</EnumVal>
    		<EnumVal ord="58">K/s</EnumVal>
    		<EnumVal ord="59">Pa/s</EnumVal>
    		<EnumVal ord="60">J/kg K</EnumVal>
    		<EnumVal ord="61">VA</EnumVal>
    		<EnumVal ord="63">VAr</EnumVal>
    		<EnumVal ord="64">phi</EnumVal>
    		<EnumVal ord="65">cos(phi)</EnumVal>
    		<EnumVal ord="66">Vs</EnumVal>
    		<EnumVal ord="67">V²</EnumVal>
    		<EnumVal ord="68">As</EnumVal>
    		<EnumVal ord="69">A²</EnumVal>
    		<EnumVal ord="70">A²t</EnumVal>
    		<EnumVal ord="71">VAh</EnumVal>
    		<EnumVal ord="72">Wh</EnumVal>
    		<EnumVal ord="73">VArh</EnumVal>
    		<EnumVal ord="74">V/Hz</EnumVal>
    		<EnumVal ord="75">Hz/s</EnumVal>
    		<EnumVal ord="76">char</EnumVal>
    		<EnumVal ord="77">char/s</EnumVal>
    		<EnumVal ord="78">kgm²</EnumVal>
    		<EnumVal ord="79">dB</EnumVal>
    		<EnumVal ord="80">J/Wh</EnumVal>
    		<EnumVal ord="81">W/s</EnumVal>
    		<EnumVal ord="82">l/s</EnumVal>
    		<EnumVal ord="83">dBm</EnumVal>
    		<EnumVal ord="84">h</EnumVal>
    		<EnumVal ord="85">min</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_Multiplier_V09.20.01_V09.20.01">
    		<EnumVal ord="-24">y</EnumVal>
    		<EnumVal ord="-21">z</EnumVal>
    		<EnumVal ord="-18">a</EnumVal>
    		<EnumVal ord="-15">f</EnumVal>
    		<EnumVal ord="-12">p</EnumVal>
    		<EnumVal ord="-9">n</EnumVal>
    		<EnumVal ord="-6">µ</EnumVal>
    		<EnumVal ord="-3">m</EnumVal>
    		<EnumVal ord="-2">c</EnumVal>
    		<EnumVal ord="-1">d</EnumVal>
    		<EnumVal ord="0" />
    		<EnumVal ord="1">da</EnumVal>
    		<EnumVal ord="2">h</EnumVal>
    		<EnumVal ord="3">k</EnumVal>
    		<EnumVal ord="6">M</EnumVal>
    		<EnumVal ord="9">G</EnumVal>
    		<EnumVal ord="12">T</EnumVal>
    		<EnumVal ord="15">P</EnumVal>
    		<EnumVal ord="18">E</EnumVal>
    		<EnumVal ord="21">Z</EnumVal>
    		<EnumVal ord="24">Y</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.20.01_V09.20.01">
    		<EnumVal ord="3">station</EnumVal>
    		<EnumVal ord="4">station/remote</EnumVal>
    		<EnumVal ord="5">remote</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V09.20.01_V09.20.01">
    		<EnumVal ord="0">RERL_XEXL</EnumVal>
    		<EnumVal ord="1">K0</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_orCategory_V09.20.01_V09.20.01">
    		<EnumVal ord="0">not-supported</EnumVal>
    		<EnumVal ord="1">bay-control</EnumVal>
    		<EnumVal ord="2">station-control</EnumVal>
    		<EnumVal ord="3">remote-control</EnumVal>
    		<EnumVal ord="4">automatic-bay</EnumVal>
    		<EnumVal ord="5">automatic-station</EnumVal>
    		<EnumVal ord="6">automatic-remote</EnumVal>
    		<EnumVal ord="7">maintenance</EnumVal>
    		<EnumVal ord="8">process</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.20.01_V09.20.01">
    		<EnumVal ord="1">direct-with-normal-security</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Health_V09.20.01_V09.20.01">
    		<EnumVal ord="1">Ok</EnumVal>
    		<EnumVal ord="2">Warning</EnumVal>
    		<EnumVal ord="3">Alarm</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Behavior_V09.20.01_V09.20.01">
    		<EnumVal ord="1">on</EnumVal>
    		<EnumVal ord="2">blocked</EnumVal>
    		<EnumVal ord="3">test</EnumVal>
    		<EnumVal ord="4">test/blocked</EnumVal>
    		<EnumVal ord="5">off</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.20.01_V09.20.01">
    		<EnumVal ord="1">on</EnumVal>
    		<EnumVal ord="2">blocked</EnumVal>
    		<EnumVal ord="3">test</EnumVal>
    		<EnumVal ord="4">test/blocked</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.20.01_V09.20.01">
    		<EnumVal ord="0">status-only</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_DateFormat_V09.20.01_V09.20.01">
    		<EnumVal ord="0">DD.MM.YYYY</EnumVal>
    		<EnumVal ord="1">MM/DD/YYYY</EnumVal>
    		<EnumVal ord="2">YYYY-MM-DD</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.20.01_V09.20.01">
    		<EnumVal ord="0">Time</EnumVal>
    		<EnumVal ord="1">WeekDay</EnumVal>
    		<EnumVal ord="2">WeekOfYear</EnumVal>
    		<EnumVal ord="3">DayOfMonth</EnumVal>
    		<EnumVal ord="4">DayOfYear</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.20.01_V09.20.01">
    		<EnumVal ord="0">Hour</EnumVal>
    		<EnumVal ord="1">Day</EnumVal>
    		<EnumVal ord="2">Week</EnumVal>
    		<EnumVal ord="3">Month</EnumVal>
    		<EnumVal ord="4">Year</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.20.01_V09.20.01">
    		<EnumVal ord="1">Monday</EnumVal>
    		<EnumVal ord="2">Tuesday</EnumVal>
    		<EnumVal ord="3">Wednesday</EnumVal>
    		<EnumVal ord="4">Thursday</EnumVal>
    		<EnumVal ord="5">Friday</EnumVal>
    		<EnumVal ord="6">Saturday</EnumVal>
    		<EnumVal ord="7">Sunday</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_Cal_Month_V09.20.01_V09.20.01">
    		<EnumVal ord="1">January</EnumVal>
    		<EnumVal ord="2">February</EnumVal>
    		<EnumVal ord="3">March</EnumVal>
    		<EnumVal ord="4">April</EnumVal>
    		<EnumVal ord="5">May</EnumVal>
    		<EnumVal ord="6">June</EnumVal>
    		<EnumVal ord="7">July</EnumVal>
    		<EnumVal ord="8">August</EnumVal>
    		<EnumVal ord="9">September</EnumVal>
    		<EnumVal ord="10">October</EnumVal>
    		<EnumVal ord="11">November</EnumVal>
    		<EnumVal ord="12">December</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_TmZnTmSrc_V09.20.01_V09.20.01">
    		<EnumVal ord="0">UTC</EnumVal>
    		<EnumVal ord="1">local</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_TmSrcCh_V09.20.01_V09.20.01">
    		<EnumVal ord="0">NotUsed</EnumVal>
    		<EnumVal ord="1">Ch1</EnumVal>
    		<EnumVal ord="2">Ch2</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Ports_V09.20.01_V09.20.01">
    		<EnumVal ord="0">PortJ</EnumVal>
    		<EnumVal ord="1">PortF</EnumVal>
    		<EnumVal ord="2">PortE</EnumVal>
    		<EnumVal ord="3">PortP</EnumVal>
    		<EnumVal ord="4">PortN</EnumVal>
    		<EnumVal ord="5">PortG</EnumVal>
    		<EnumVal ord="6">NotUsed</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_TmSrcStd_V09.20.01_V09.20.01">
    		<EnumVal ord="0">none</EnumVal>
    		<EnumVal ord="1">PPM</EnumVal>
    		<EnumVal ord="2">IRIGB</EnumVal>
    		<EnumVal ord="3">DCF77</EnumVal>
    		<EnumVal ord="4">Syncbox</EnumVal>
    		<EnumVal ord="5">PI</EnumVal>
    		<EnumVal ord="6">SNTP</EnumVal>
    		<EnumVal ord="7">T103</EnumVal>
    		<EnumVal ord="8">Profibus</EnumVal>
    		<EnumVal ord="9">Modbus</EnumVal>
    		<EnumVal ord="10">DNP3</EnumVal>
    		<EnumVal ord="11">IEEE1588</EnumVal>
    		<EnumVal ord="12">T104</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.20.01_V09.20.01">
    		<EnumVal ord="-15">ERR</EnumVal>
    		<EnumVal ord="-14">T104</EnumVal>
    		<EnumVal ord="-13">T103</EnumVal>
    		<EnumVal ord="-12">RTC</EnumVal>
    		<EnumVal ord="-11">IEEE1588</EnumVal>
    		<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
    		<EnumVal ord="-9">MINUTE_PULS</EnumVal>
    		<EnumVal ord="-8">DNP30</EnumVal>
    		<EnumVal ord="-7">MODBUS</EnumVal>
    		<EnumVal ord="-6">PROFIBUS</EnumVal>
    		<EnumVal ord="-5">GALILEO</EnumVal>
    		<EnumVal ord="-4">SYNC_BOX</EnumVal>
    		<EnumVal ord="-3">DCF77</EnumVal>
    		<EnumVal ord="-2">GPS</EnumVal>
    		<EnumVal ord="-1">HMI</EnumVal>
    		<EnumVal ord="1">Unknown</EnumVal>
    		<EnumVal ord="2">SNTP</EnumVal>
    		<EnumVal ord="3">PTP</EnumVal>
    		<EnumVal ord="4">IRIG-B</EnumVal>
    		<EnumVal ord="5">Substation internal</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ServiceType_V09.20.01_V09.20.01">
    		<EnumVal ord="-3">CancelEditSG</EnumVal>
    		<EnumVal ord="-2">None</EnumVal>
    		<EnumVal ord="-1">Deprecated</EnumVal>
    		<EnumVal ord="0">Unknown</EnumVal>
    		<EnumVal ord="1">Associate</EnumVal>
    		<EnumVal ord="2">Abort</EnumVal>
    		<EnumVal ord="3">Release</EnumVal>
    		<EnumVal ord="4">GetServerDirectory</EnumVal>
    		<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
    		<EnumVal ord="6">GetAllDataValues</EnumVal>
    		<EnumVal ord="7">GetDataValues</EnumVal>
    		<EnumVal ord="8">SetDataValues</EnumVal>
    		<EnumVal ord="9">GetDataDirectory</EnumVal>
    		<EnumVal ord="10">GetDataDefinition</EnumVal>
    		<EnumVal ord="11">GetDataSetValues</EnumVal>
    		<EnumVal ord="12">SetDataSetValues</EnumVal>
    		<EnumVal ord="13">CreateDataSet</EnumVal>
    		<EnumVal ord="14">DeleteDataSet</EnumVal>
    		<EnumVal ord="15">GetDataSetDirectory</EnumVal>
    		<EnumVal ord="16">SelectActiveSG</EnumVal>
    		<EnumVal ord="17">SelectEditSG</EnumVal>
    		<EnumVal ord="18">SetEditSGValue</EnumVal>
    		<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
    		<EnumVal ord="20">GetEditSGValue</EnumVal>
    		<EnumVal ord="21">GetSGCBValues</EnumVal>
    		<EnumVal ord="22">Report</EnumVal>
    		<EnumVal ord="23">GetBRCBValues</EnumVal>
    		<EnumVal ord="24">SetBRCBValues</EnumVal>
    		<EnumVal ord="25">GetURCBValues</EnumVal>
    		<EnumVal ord="26">SetURCBValues</EnumVal>
    		<EnumVal ord="27">GetLCBValues</EnumVal>
    		<EnumVal ord="28">SetLCBValues</EnumVal>
    		<EnumVal ord="29">QueryLogByTime</EnumVal>
    		<EnumVal ord="30">QueryLogAfter</EnumVal>
    		<EnumVal ord="31">GetLogStatusValues</EnumVal>
    		<EnumVal ord="32">SendGOOSEMessage</EnumVal>
    		<EnumVal ord="33">GetGoCBValues</EnumVal>
    		<EnumVal ord="34">SetGoCBValues</EnumVal>
    		<EnumVal ord="35">GetGoReference</EnumVal>
    		<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
    		<EnumVal ord="37">SendMSVMessage</EnumVal>
    		<EnumVal ord="38">GetMSVCBValues</EnumVal>
    		<EnumVal ord="39">SetMSVCBValues</EnumVal>
    		<EnumVal ord="40">SendUSVMessage</EnumVal>
    		<EnumVal ord="41">GetUSVCBValues</EnumVal>
    		<EnumVal ord="42">SetUSVCBValues</EnumVal>
    		<EnumVal ord="43">Select</EnumVal>
    		<EnumVal ord="44">SelectWithValue</EnumVal>
    		<EnumVal ord="45">Cancel</EnumVal>
    		<EnumVal ord="46">Operate</EnumVal>
    		<EnumVal ord="47">CommandTermination</EnumVal>
    		<EnumVal ord="48">TimeActivatedOperate</EnumVal>
    		<EnumVal ord="49">GetFile</EnumVal>
    		<EnumVal ord="50">SetFile</EnumVal>
    		<EnumVal ord="51">DeleteFile</EnumVal>
    		<EnumVal ord="52">GetFileAttributeValues</EnumVal>
    		<EnumVal ord="53">TimeSynchronization</EnumVal>
    		<EnumVal ord="54">InternalChange</EnumVal>
    		<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ServiceError_V09.20.01_V09.20.01">
    		<EnumVal ord="0">no-error</EnumVal>
    		<EnumVal ord="1">instance-not-available</EnumVal>
    		<EnumVal ord="2">instance-in-use</EnumVal>
    		<EnumVal ord="3">access-violation</EnumVal>
    		<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
    		<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
    		<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
    		<EnumVal ord="7">class-not-supported</EnumVal>
    		<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
    		<EnumVal ord="9">control-must-be-selected</EnumVal>
    		<EnumVal ord="10">type-conflict</EnumVal>
    		<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
    		<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V09.20.01_V09.20.01">
    		<EnumVal ord="1">unbalancing</EnumVal>
    		<EnumVal ord="2">I&gt; query</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ResetTrip_V09.20.01_V09.20.01">
    		<EnumVal ord="0">accelarated</EnumVal>
    		<EnumVal ord="1">safe</EnumVal>
    		<EnumVal ord="2">directly</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.20.01_V09.20.01">
    		<EnumVal ord="0">unknown</EnumVal>
    		<EnumVal ord="1">forward</EnumVal>
    		<EnumVal ord="2">backward</EnumVal>
    		<EnumVal ord="3">both</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.20.01_V09.20.01">
    		<EnumVal ord="0">unknown</EnumVal>
    		<EnumVal ord="1">forward</EnumVal>
    		<EnumVal ord="2">backward</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V09.20.01_V09.20.01">
    		<EnumVal ord="0">with trip</EnumVal>
    		<EnumVal ord="1">always</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.20.01_V09.20.01">
    		<EnumVal ord="0">pulse</EnumVal>
    		<EnumVal ord="1">persistent</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_No_Yes_V09.20.01_V09.20.01">
    		<EnumVal ord="0">no</EnumVal>
    		<EnumVal ord="1">yes</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V09.20.01_V09.20.01">
    		<EnumVal ord="0">no</EnumVal>
    		<EnumVal ord="1">yes</EnumVal>
    		<EnumVal ord="2">Advanced</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.20.01_V09.20.01">
    		<EnumVal ord="0">status-only</EnumVal>
    		<EnumVal ord="1">direct-with-normal-security</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ctlModel_V09.20.01_V09.20.01">
    		<EnumVal ord="0">status-only</EnumVal>
    		<EnumVal ord="1">direct-with-normal-security</EnumVal>
    		<EnumVal ord="2">sbo-with-normal-security</EnumVal>
    		<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
    		<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_DeadLineCheck_V09.20.01_V09.20.01">
    		<EnumVal ord="0">Without</EnumVal>
    		<EnumVal ord="1">RDT</EnumVal>
    		<EnumVal ord="2">DLC</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_EvolvingFault_V09.20.01_V09.20.01">
    		<EnumVal ord="0">startsEvDT</EnumVal>
    		<EnumVal ord="1">blocksAR</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_PickupTrip_V09.20.01_V09.20.01">
    		<EnumVal ord="0">withOp</EnumVal>
    		<EnumVal ord="1">withStr</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_StartModeAr_V09.20.01_V09.20.01">
    		<EnumVal ord="0">wOPwoACTm</EnumVal>
    		<EnumVal ord="1">wOPwACTm</EnumVal>
    		<EnumVal ord="2">wSTRwoACTm</EnumVal>
    		<EnumVal ord="3">wSTRwACTm</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Mode_V09.20.01_V09.20.01">
    		<EnumVal ord="5">Off</EnumVal>
    		<EnumVal ord="1">On</EnumVal>
    		<EnumVal ord="3">Test</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_AutoRecSt_V09.20.01_V09.20.01">
    		<EnumVal ord="1">Ready</EnumVal>
    		<EnumVal ord="3">Successful</EnumVal>
    		<EnumVal ord="4">WaitingForTrip</EnumVal>
    		<EnumVal ord="5">TripFromProtection</EnumVal>
    		<EnumVal ord="6">FaultDisappeared</EnumVal>
    		<EnumVal ord="7">WaitToComplete</EnumVal>
    		<EnumVal ord="8">CBclosed</EnumVal>
    		<EnumVal ord="9">CycleUnsuccessful</EnumVal>
    		<EnumVal ord="10">Unsuccessful</EnumVal>
    		<EnumVal ord="11">Aborted</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_SyncChk_V09.20.01_V09.20.01">
    		<EnumVal ord="0">NoSync</EnumVal>
    		<EnumVal ord="1">IntSync</EnumVal>
    		<EnumVal ord="2">ExtSync</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ClcMth_V09.20.01_V09.20.01">
    		<EnumVal ord="1">UNSPECIFIED</EnumVal>
    		<EnumVal ord="2">TRUE_RMS</EnumVal>
    		<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
    		<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
    		<EnumVal ord="5">MIN</EnumVal>
    		<EnumVal ord="6">MAX</EnumVal>
    		<EnumVal ord="7">AVG</EnumVal>
    		<EnumVal ord="8">SDV</EnumVal>
    		<EnumVal ord="9">PREDICTION</EnumVal>
    		<EnumVal ord="10">RATE</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_SwitchType_V09.20.01_V09.20.01">
    		<EnumVal ord="1">Load Break</EnumVal>
    		<EnumVal ord="2">Disconnector</EnumVal>
    		<EnumVal ord="3">Earthing Switch</EnumVal>
    		<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_On_Off_V09.20.01_V09.20.01">
    		<EnumVal ord="0">off</EnumVal>
    		<EnumVal ord="1">on</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_PhaseSequence_V09.20.01_V09.20.01">
    		<EnumVal ord="0">ABC</EnumVal>
    		<EnumVal ord="1">ACB</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V09.20.01_V09.20.01">
    		<EnumVal ord="0">inactive</EnumVal>
    		<EnumVal ord="1">active</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_AInternTyp_V09.20.01_V09.20.01">
    		<EnumVal ord="0">CT Protection</EnumVal>
    		<EnumVal ord="1">CT Measurement</EnumVal>
    		<EnumVal ord="2">CT Protection Light</EnumVal>
    		<EnumVal ord="3">CT Measurement Light</EnumVal>
    		<EnumVal ord="4">CT Processbus</EnumVal>
    		<EnumVal ord="5">CT PBClient BD</EnumVal>
    		<EnumVal ord="6">CT LPCT Protection</EnumVal>
    		<EnumVal ord="7">CT LPCT Measurement</EnumVal>
    		<EnumVal ord="8">LPIT Universal</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_AMeasRange_V09.20.01_V09.20.01">
    		<EnumVal ord="1">1.6 x IR</EnumVal>
    		<EnumVal ord="2">8 x IR</EnumVal>
    		<EnumVal ord="3">20 x IR</EnumVal>
    		<EnumVal ord="4">100 x IR</EnumVal>
    		<EnumVal ord="5">50 x IR</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ArtgSec_V09.20.01_V09.20.01">
    		<EnumVal ord="1">1A</EnumVal>
    		<EnumVal ord="5">5A</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_CTConnect_V09.20.01_V09.20.01">
    		<EnumVal ord="0">not assigned</EnumVal>
    		<EnumVal ord="1">3-phase + IN</EnumVal>
    		<EnumVal ord="2">3-phase</EnumVal>
    		<EnumVal ord="3">3-phase + IN-separate</EnumVal>
    		<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
    		<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
    		<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
    		<EnumVal ord="11">2-phase + IN</EnumVal>
    		<EnumVal ord="12">2-phase</EnumVal>
    		<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
    		<EnumVal ord="15">I Overhead</EnumVal>
    		<EnumVal ord="16">I pF, I nF</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_InvertedPh_V09.20.01_V09.20.01">
    		<EnumVal ord="0">None</EnumVal>
    		<EnumVal ord="1">A-C</EnumVal>
    		<EnumVal ord="2">B-C</EnumVal>
    		<EnumVal ord="3">A-B</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.20.01_V09.20.01">
    		<EnumVal ord="1">1</EnumVal>
    		<EnumVal ord="2">2</EnumVal>
    		<EnumVal ord="3">3</EnumVal>
    		<EnumVal ord="4">5</EnumVal>
    		<EnumVal ord="5">6</EnumVal>
    		<EnumVal ord="6">10</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.20.01_V09.20.01">
    		<EnumVal ord="1">0.05</EnumVal>
    		<EnumVal ord="2">0.1</EnumVal>
    		<EnumVal ord="3">0.2</EnumVal>
    		<EnumVal ord="4">0.2S</EnumVal>
    		<EnumVal ord="5">0.5</EnumVal>
    		<EnumVal ord="6">0.5S</EnumVal>
    		<EnumVal ord="7">1</EnumVal>
    		<EnumVal ord="8">3</EnumVal>
    		<EnumVal ord="9">5</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Trp_V09.20.01_V09.20.01">
    		<EnumVal ord="1">Unknown</EnumVal>
    		<EnumVal ord="2">P</EnumVal>
    		<EnumVal ord="3">PR</EnumVal>
    		<EnumVal ord="4">PX</EnumVal>
    		<EnumVal ord="5">PXR</EnumVal>
    		<EnumVal ord="6">TPX</EnumVal>
    		<EnumVal ord="7">TPY</EnumVal>
    		<EnumVal ord="8">TPZ</EnumVal>
    		<EnumVal ord="9">TPE</EnumVal>
    		<EnumVal ord="10">TPS</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_BlkMod_V09.20.01_V09.20.01">
    		<EnumVal ord="0">Blocking</EnumVal>
    		<EnumVal ord="1">Auto blocking</EnumVal>
    		<EnumVal ord="2">Not blocking</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_VTConnect_V09.20.01_V09.20.01">
    		<EnumVal ord="0">not assigned</EnumVal>
    		<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
    		<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
    		<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
    		<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
    		<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
    		<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
    		<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
    		<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
    		<EnumVal ord="9">V Overhead</EnumVal>
    		<EnumVal ord="10">V pF, V nF</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Behavior_Test_V09.20.01_V09.20.01">
    		<EnumVal ord="1">on</EnumVal>
    		<EnumVal ord="3">test</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V09.20.01_V09.20.01">
    		<EnumVal ord="0">No</EnumVal>
    		<EnumVal ord="1">V0</EnumVal>
    		<EnumVal ord="2">3V0</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_CalcINChannel_V09.20.01_V09.20.01">
    		<EnumVal ord="0">No</EnumVal>
    		<EnumVal ord="1">-3I0</EnumVal>
    		<EnumVal ord="2">3I0</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_SmpRate_V09.20.01_V09.20.01">
    		<EnumVal ord="0">8 kHz</EnumVal>
    		<EnumVal ord="1">4 kHz</EnumVal>
    		<EnumVal ord="2">2 kHz</EnumVal>
    		<EnumVal ord="3">1 kHz</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_RcdStore_V09.20.01_V09.20.01">
    		<EnumVal ord="0">Store without release</EnumVal>
    		<EnumVal ord="1">Store with trip</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_RcdStart_V09.20.01_V09.20.01">
    		<EnumVal ord="0">Start with pickup</EnumVal>
    		<EnumVal ord="1">Start with pickup and AR</EnumVal>
    		<EnumVal ord="2">Start with flexible signal</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.20.01_V09.20.01">
    		<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_PQ_Sign_V09.20.01_V09.20.01">
    		<EnumVal ord="0">not reversed</EnumVal>
    		<EnumVal ord="1">reversed</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V09.20.01_V09.20.01">
    		<EnumVal ord="0">grounded</EnumVal>
    		<EnumVal ord="1">ptcoil</EnumVal>
    		<EnumVal ord="2">isolated</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V09.20.01_V09.20.01">
    		<EnumVal ord="0">Fundcomp</EnumVal>
    		<EnumVal ord="1">TrueRMS</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_None_InverseReset_V09.20.01_V09.20.01">
    		<EnumVal ord="1">None</EnumVal>
    		<EnumVal ord="3">Inverse Reset</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_TmACrv_Standard_V09.20.01_V09.20.01">
    		<EnumVal ord="-2">ANSI Long-Time Inverse</EnumVal>
    		<EnumVal ord="-1">ANSI Short-Time Inverse</EnumVal>
    		<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
    		<EnumVal ord="2">ANSI Very Inverse</EnumVal>
    		<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
    		<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
    		<EnumVal ord="5">ANSI Definite Time</EnumVal>
    		<EnumVal ord="9">IEC Normal Inverse</EnumVal>
    		<EnumVal ord="10">IEC Very Inverse</EnumVal>
    		<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
    		<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_SEQtype_V09.20.01_V09.20.01">
    		<EnumVal ord="0">pos-neg-zero</EnumVal>
    		<EnumVal ord="1">dir-quad-zero</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_ctlModel_sbo_and_dir_with_nor_sec_V09.20.01_V09.20.01">
    		<EnumVal ord="1">direct-with-normal-security</EnumVal>
    		<EnumVal ord="2">sbo-with-normal-security</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_sboClass_V09.20.01_V09.20.01">
    		<EnumVal ord="0">operate-once</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.20.01_V09.20.01">
    		<EnumVal ord="0">local</EnumVal>
    		<EnumVal ord="1">DIGSI</EnumVal>
    		<EnumVal ord="2">local/station</EnumVal>
    		<EnumVal ord="3">station</EnumVal>
    		<EnumVal ord="4">station/remote</EnumVal>
    		<EnumVal ord="5">remote</EnumVal>
    		<EnumVal ord="6">local/station/remote</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_3poleCoupling_V09.20.01_V09.20.01">
    		<EnumVal ord="0">with pickup</EnumVal>
    		<EnumVal ord="1">with trip</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_Trip2phFault_V09.20.01_V09.20.01">
    		<EnumVal ord="0">3-pole</EnumVal>
    		<EnumVal ord="1">1-pole, leading phase</EnumVal>
    		<EnumVal ord="2">1-pole, lagging phase</EnumVal>
    	</EnumType>
    	<EnumType id="SIPROTEC5_Textlist_POWCap_V09.20.01_V09.20.01">
    		<EnumVal ord="1">None</EnumVal>
    		<EnumVal ord="2">Close</EnumVal>
    		<EnumVal ord="3">Open</EnumVal>
    		<EnumVal ord="4">Close and Open</EnumVal>
    	</EnumType>
    	<EnumType id="SIUnit">
    		<EnumVal ord="1" />
    		<EnumVal ord="2">m</EnumVal>
    		<EnumVal ord="3">kg</EnumVal>
    		<EnumVal ord="4">s</EnumVal>
    		<EnumVal ord="5">A</EnumVal>
    		<EnumVal ord="6">K</EnumVal>
    		<EnumVal ord="7">mol</EnumVal>
    		<EnumVal ord="8">cd</EnumVal>
    		<EnumVal ord="9">deg</EnumVal>
    		<EnumVal ord="10">rad</EnumVal>
    		<EnumVal ord="11">sr</EnumVal>
    		<EnumVal ord="21">Gy</EnumVal>
    		<EnumVal ord="22">q</EnumVal>
    		<EnumVal ord="23">°C</EnumVal>
    		<EnumVal ord="24">Sv</EnumVal>
    		<EnumVal ord="25">F</EnumVal>
    		<EnumVal ord="26">C</EnumVal>
    		<EnumVal ord="27">S</EnumVal>
    		<EnumVal ord="28">H</EnumVal>
    		<EnumVal ord="29">V</EnumVal>
    		<EnumVal ord="30">ohm</EnumVal>
    		<EnumVal ord="31">J</EnumVal>
    		<EnumVal ord="32">N</EnumVal>
    		<EnumVal ord="33">Hz</EnumVal>
    		<EnumVal ord="34">lx</EnumVal>
    		<EnumVal ord="35">Lm</EnumVal>
    		<EnumVal ord="36">Wb</EnumVal>
    		<EnumVal ord="37">T</EnumVal>
    		<EnumVal ord="38">W</EnumVal>
    		<EnumVal ord="39">Pa</EnumVal>
    		<EnumVal ord="41">m²</EnumVal>
    		<EnumVal ord="42">m³</EnumVal>
    		<EnumVal ord="43">m/s</EnumVal>
    		<EnumVal ord="44">m/s²</EnumVal>
    		<EnumVal ord="45">m³/s</EnumVal>
    		<EnumVal ord="46">m/m³</EnumVal>
    		<EnumVal ord="47">M</EnumVal>
    		<EnumVal ord="48">kg/m³</EnumVal>
    		<EnumVal ord="49">m²/s</EnumVal>
    		<EnumVal ord="50">W/m K</EnumVal>
    		<EnumVal ord="51">J/K</EnumVal>
    		<EnumVal ord="52">ppm</EnumVal>
    		<EnumVal ord="53">1/s</EnumVal>
    		<EnumVal ord="54">rad/s</EnumVal>
    		<EnumVal ord="55">W/m²</EnumVal>
    		<EnumVal ord="56">J/m²</EnumVal>
    		<EnumVal ord="57">S/m</EnumVal>
    		<EnumVal ord="58">K/s</EnumVal>
    		<EnumVal ord="59">Pa/s</EnumVal>
    		<EnumVal ord="60">J/kg K</EnumVal>
    		<EnumVal ord="61">VA</EnumVal>
    		<EnumVal ord="62">Watts</EnumVal>
    		<EnumVal ord="63">VAr</EnumVal>
    		<EnumVal ord="64">phi</EnumVal>
    		<EnumVal ord="65">cos(phi)</EnumVal>
    		<EnumVal ord="66">Vs</EnumVal>
    		<EnumVal ord="67">V²</EnumVal>
    		<EnumVal ord="68">As</EnumVal>
    		<EnumVal ord="69">A²</EnumVal>
    		<EnumVal ord="70">A²t</EnumVal>
    		<EnumVal ord="71">VAh</EnumVal>
    		<EnumVal ord="72">Wh</EnumVal>
    		<EnumVal ord="73">VArh</EnumVal>
    		<EnumVal ord="74">V/Hz</EnumVal>
    		<EnumVal ord="75">Hz/s</EnumVal>
    		<EnumVal ord="76">char</EnumVal>
    		<EnumVal ord="77">char/s</EnumVal>
    		<EnumVal ord="78">kgm²</EnumVal>
    		<EnumVal ord="79">dB</EnumVal>
    		<EnumVal ord="80">1/Wh</EnumVal>
    		<EnumVal ord="81">W/s</EnumVal>
    		<EnumVal ord="82">l/s</EnumVal>
    		<EnumVal ord="83">dBm</EnumVal>
    	</EnumType>
    	<EnumType id="SboClasses">
    		<EnumVal ord="0">operate-once</EnumVal>
    		<EnumVal ord="1">operate-many</EnumVal>
    	</EnumType>
    </DataTypeTemplates>

</SCL>
