<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" release="4" revision="B" version="2007">
	<Private type="compas_scl">
		<compas:SclName>CIM DLA</compas:SclName>
		<compas:SclFileType>CID</compas:SclFileType>
	</Private>
	<Header id="a8ad1a2f-0f39-4e0d-91ab-7c304f2c0dcf" revision="" version="3.0.0">
		<History>
			<Hitem revision="" version="0.0.1" what="SCL created from CIM File(s): MiniGridTestConfiguration_BC_DL_v3.0.0.xml, MiniGridTestConfiguration_BC_EQ_v3.0.0.xml, MiniGridTestConfiguration_BC_SSH_v3.0.0.xml, MiniGridTestConfiguration_BC_SV_v3.0.0.xml, MiniGridTestConfiguration_BC_TP_v3.0.0.xml, MiniGridTestConfiguration_EQ_BD_v3.0.0.xml, MiniGridTestConfiguration_TP_BD_v3.0.0.xml" when="2021-10-04T08:35:16Z" who="Dennis Labordus"/>
			<Hitem revision="" version="1.0.0" what="SCL created" when="2021-10-04T08:52:45Z" who="Dennis Labordus"/>
			<Hitem revision="" version="1.0.0" what="SCL created" when="2021-10-13T12:10:58+02:00" who="Mr Editor"/>
			<Hitem revision="" version="2.0.0" what="SCL updated, Some comments" when="2021-10-13T12:16:52+02:00" who="Mr Editor"/>
			<Hitem revision="" version="2.1.0" what="SCL updated" when="2021-10-13T12:31:38+02:00" who="Mr Editor"/>
			<Hitem revision="" version="2.2.0" what="SCL updated" when="2021-10-13T12:51:48+02:00" who="Mr Editor"/>
			<Hitem revision="" version="2.2.1" what="SCL updated, Test" when="2021-10-13T01:08:45+02:00" who="Mr Editor"/>
			<Hitem revision="" version="3.0.0" what="SCL updated" when="2021-11-11T10:53:06+01:00" who="Mr Editor"/>
		</History>
	</Header>
	<Substation desc="Substation 1" name="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4">
		<PowerTransformer name="T4" type="PTR">
			<TransformerWinding name="T4_3" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE78" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE78" name="T4_0"/>
			</TransformerWinding>
			<TransformerWinding name="T4_2" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE81" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE81" name="T4_1"/>
			</TransformerWinding>
			<TransformerWinding name="T4_1" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE85" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE85" name="T4_2"/>
				<TapChanger name="T4" type="LTC"/>
			</TransformerWinding>
		</PowerTransformer>
		<PowerTransformer desc="Trafo-5" name="T3" type="PTR">
			<TransformerWinding name="T3_1" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE88" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE88" name="T3_0"/>
				<TapChanger name="T3" type="LTC"/>
			</TransformerWinding>
			<TransformerWinding name="T3_2" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE91" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE91" name="T3_1"/>
			</TransformerWinding>
			<TransformerWinding name="T3_3" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE95" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T3_2/CONNECTIVITY_NODE95" name="T3_2"/>
			</TransformerWinding>
		</PowerTransformer>
		<VoltageLevel name="S1 380kV">
			<Voltage multiplier="k" unit="V">380.0</Voltage>
			<Bay name="BUSBAR10">
				<ConnectivityNode name="CONNECTIVITY_NODE82" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BUSBAR10/CONNECTIVITY_NODE82"/>
			</Bay>
			<Bay name="BAY_T4_2">
				<ConductingEquipment name="BREAKER25" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE83" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE83" name="T4_2_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE84" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE84" name="T4_2_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR49" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE82" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE82" name="T4_2_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE83" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE83" name="T4_2_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR50" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE84" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE84" name="T4_2_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE85" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE85" name="T4_2_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE82" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE82"/>
				<ConnectivityNode name="CONNECTIVITY_NODE83" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE83"/>
				<ConnectivityNode name="CONNECTIVITY_NODE84" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE84"/>
				<ConnectivityNode name="CONNECTIVITY_NODE85" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T4_2/CONNECTIVITY_NODE85"/>
			</Bay>
			<Bay name="BAY_T3_0">
				<ConductingEquipment name="BREAKER26" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE86" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE86" name="T3_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE87" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE87" name="T3_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment desc="The super disconnector" name="DISCONNECTOR51" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE82" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE82" name="T3_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE86" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE86" name="T3_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR52" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE87" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE87" name="T3_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE88" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE88" name="T3_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE82" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE82"/>
				<ConnectivityNode name="CONNECTIVITY_NODE86" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE86"/>
				<ConnectivityNode name="CONNECTIVITY_NODE87" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE87"/>
				<ConnectivityNode name="CONNECTIVITY_NODE88" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_T3_0/CONNECTIVITY_NODE88"/>
			</Bay>
			<Bay name="BAY_68-116_0">
				<ConductingEquipment name="BREAKER29" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE96" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE96" name="68-116_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE97" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE97" name="68-116_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR57" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE82" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE82" name="68-116_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE96" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE96" name="68-116_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR58" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE97" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE97" name="68-116_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE98" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE98" name="68-116_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE82" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE82"/>
				<ConnectivityNode name="CONNECTIVITY_NODE96" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE96"/>
				<ConnectivityNode name="CONNECTIVITY_NODE97" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE97"/>
				<ConnectivityNode name="CONNECTIVITY_NODE98" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 380kV/BAY_68-116_0/CONNECTIVITY_NODE98"/>
			</Bay>
		</VoltageLevel>
		<VoltageLevel name="S1 30kV">
			<Voltage multiplier="k" unit="V">30.0</Voltage>
			<Bay name="BUSBAR9">
				<ConnectivityNode name="CONNECTIVITY_NODE75" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BUSBAR9/CONNECTIVITY_NODE75"/>
			</Bay>
			<Bay name="BUSBAR11">
				<ConnectivityNode name="CONNECTIVITY_NODE92" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BUSBAR11/CONNECTIVITY_NODE92"/>
			</Bay>
			<Bay desc="The super bay to connect to" name="BAY_T4_0">
				<ConductingEquipment name="BREAKER23" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE76" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE76" name="T4_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE77" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE77" name="T4_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR45" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE75" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE75" name="T4_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE76" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE76" name="T4_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR46" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE77" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE77" name="T4_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE78" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE78" name="T4_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE75" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE75"/>
				<ConnectivityNode name="CONNECTIVITY_NODE76" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE76"/>
				<ConnectivityNode name="CONNECTIVITY_NODE77" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE77"/>
				<ConnectivityNode name="CONNECTIVITY_NODE78" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 30kV/BAY_T4_0/CONNECTIVITY_NODE78"/>
			</Bay>
		</VoltageLevel>
		<VoltageLevel name="S1 110kV">
			<Voltage multiplier="k" unit="V">110.0</Voltage>
			<Bay name="BUSBAR6">
				<ConnectivityNode name="CONNECTIVITY_NODE24" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BUSBAR6/CONNECTIVITY_NODE24"/>
			</Bay>
			<Bay name="BAY_L1_0">
				<ConductingEquipment name="BREAKER7" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE25" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE25" name="L1_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE26" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE26" name="L1_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR13" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE24" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE24" name="L1_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE25" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE25" name="L1_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR14" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE26" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE26" name="L1_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE27" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE27" name="L1_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE24" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE24"/>
				<ConnectivityNode name="CONNECTIVITY_NODE25" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE25"/>
				<ConnectivityNode name="CONNECTIVITY_NODE26" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE26"/>
				<ConnectivityNode name="CONNECTIVITY_NODE27" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L1_0/CONNECTIVITY_NODE27"/>
			</Bay>
			<Bay name="BAY_L3_a_0">
				<ConductingEquipment name="BREAKER11" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE37" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE37" name="L3_a_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE38" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE38" name="L3_a_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR21" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE24" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE24" name="L3_a_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE37" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE37" name="L3_a_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR22" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE38" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE38" name="L3_a_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE39" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE39" name="L3_a_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE24" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE24"/>
				<ConnectivityNode name="CONNECTIVITY_NODE37" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE37"/>
				<ConnectivityNode name="CONNECTIVITY_NODE38" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE38"/>
				<ConnectivityNode name="CONNECTIVITY_NODE39" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_a_0/CONNECTIVITY_NODE39"/>
			</Bay>
			<Bay name="BAY_L3_b_0">
				<ConductingEquipment name="BREAKER13" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE43" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE43" name="L3_b_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE44" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE44" name="L3_b_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR25" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE24" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE24" name="L3_b_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE43" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE43" name="L3_b_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR26" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE44" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE44" name="L3_b_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE45" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE45" name="L3_b_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE24" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE24"/>
				<ConnectivityNode name="CONNECTIVITY_NODE43" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE43"/>
				<ConnectivityNode name="CONNECTIVITY_NODE44" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE44"/>
				<ConnectivityNode name="CONNECTIVITY_NODE45" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_L3_b_0/CONNECTIVITY_NODE45"/>
			</Bay>
			<Bay name="BAY_T4_1">
				<ConductingEquipment name="BREAKER24" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE79" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE79" name="T4_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE80" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE80" name="T4_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR47" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE24" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE24" name="T4_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE79" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE79" name="T4_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR48" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE80" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE80" name="T4_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE81" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE81" name="T4_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE24" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE24"/>
				<ConnectivityNode name="CONNECTIVITY_NODE79" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE79"/>
				<ConnectivityNode name="CONNECTIVITY_NODE80" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE80"/>
				<ConnectivityNode name="CONNECTIVITY_NODE81" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T4_1/CONNECTIVITY_NODE81"/>
			</Bay>
			<Bay name="BAY_T3_1">
				<ConductingEquipment name="BREAKER27" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE89" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE89" name="T3_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE90" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE90" name="T3_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR53" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE24" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE24" name="T3_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE89" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE89" name="T3_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR54" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE90" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE90" name="T3_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE91" connectivityNode="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE91" name="T3_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE24" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE24"/>
				<ConnectivityNode name="CONNECTIVITY_NODE89" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE89"/>
				<ConnectivityNode name="CONNECTIVITY_NODE90" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE90"/>
				<ConnectivityNode name="CONNECTIVITY_NODE91" pathName="_af9a4ae3-ba2e-4c34-8e47-5af894ee20f4/S1 110kV/BAY_T3_1/CONNECTIVITY_NODE91"/>
			</Bay>
		</VoltageLevel>
	</Substation>
	<Substation desc="Sub3" name="_974565b1-ac55-4901-9f48-afc7ef5486df">
		<PowerTransformer desc="Trafo-4" name="T1" type="PTR">
			<TransformerWinding name="T1_2" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE71" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE71" name="T1_0"/>
				<TapChanger name="T1" type="LTC"/>
			</TransformerWinding>
			<TransformerWinding name="T1_1" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE74" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE74" name="T1_1"/>
			</TransformerWinding>
		</PowerTransformer>
		<VoltageLevel name="S3 21kV">
			<Voltage multiplier="k" unit="V">21.0</Voltage>
			<Bay name="BUSBAR8">
				<ConnectivityNode name="CONNECTIVITY_NODE68" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BUSBAR8/CONNECTIVITY_NODE68"/>
			</Bay>
			<Bay name="BAY_T1_0">
				<ConductingEquipment name="BREAKER21" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE69" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE69" name="T1_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE70" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE70" name="T1_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR41" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE68" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE68" name="T1_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE69" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE69" name="T1_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR42" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE70" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE70" name="T1_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE71" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE71" name="T1_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE68" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE68"/>
				<ConnectivityNode name="CONNECTIVITY_NODE69" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE69"/>
				<ConnectivityNode name="CONNECTIVITY_NODE70" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE70"/>
				<ConnectivityNode name="CONNECTIVITY_NODE71" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 21kV/BAY_T1_0/CONNECTIVITY_NODE71"/>
			</Bay>
		</VoltageLevel>
		<VoltageLevel name="S3 110kV">
			<Voltage multiplier="k" unit="V">110.0</Voltage>
			<Bay name="BUSBAR2">
				<ConnectivityNode name="CONNECTIVITY_NODE5" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BUSBAR2/CONNECTIVITY_NODE5"/>
			</Bay>
			<Bay name="BAY_L5_1">
				<ConductingEquipment name="BREAKER2" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE6" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE6" name="L5_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE7" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE7" name="L5_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR3" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE5" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE5" name="L5_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE6" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE6" name="L5_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR4" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE7" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE7" name="L5_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE8" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE8" name="L5_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE5" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE5"/>
				<ConnectivityNode name="CONNECTIVITY_NODE6" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE6"/>
				<ConnectivityNode name="CONNECTIVITY_NODE7" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE7"/>
				<ConnectivityNode name="CONNECTIVITY_NODE8" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L5_1/CONNECTIVITY_NODE8"/>
			</Bay>
			<Bay name="BAY_L2_1">
				<ConductingEquipment name="BREAKER10" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE34" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE34" name="L2_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE35" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE35" name="L2_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR19" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE5" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE5" name="L2_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE34" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE34" name="L2_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR20" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE35" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE35" name="L2_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE36" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE36" name="L2_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE34" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE34"/>
				<ConnectivityNode name="CONNECTIVITY_NODE35" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE35"/>
				<ConnectivityNode name="CONNECTIVITY_NODE36" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE36"/>
				<ConnectivityNode name="CONNECTIVITY_NODE5" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_L2_1/CONNECTIVITY_NODE5"/>
			</Bay>
			<Bay name="BAY_T1_1">
				<ConductingEquipment name="BREAKER22" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE72" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE72" name="T1_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE73" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE73" name="T1_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR43" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE5" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE5" name="T1_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE72" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE72" name="T1_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR44" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE73" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE73" name="T1_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE74" connectivityNode="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE74" name="T1_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE5" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE5"/>
				<ConnectivityNode name="CONNECTIVITY_NODE72" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE72"/>
				<ConnectivityNode name="CONNECTIVITY_NODE73" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE73"/>
				<ConnectivityNode name="CONNECTIVITY_NODE74" pathName="_974565b1-ac55-4901-9f48-afc7ef5486df/S3 110kV/BAY_T1_1/CONNECTIVITY_NODE74"/>
			</Bay>
		</VoltageLevel>
	</Substation>
	<Substation desc="Sub4" name="_d6056127-34f1-43a9-b029-23fddb913bd5">
		<PowerTransformer desc="Trafo-1" name="T5" type="PTR">
			<TransformerWinding name="T5_1" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE51" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE51" name="T5_0"/>
			</TransformerWinding>
			<TransformerWinding name="T5_2" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE54" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE54" name="T5_1"/>
			</TransformerWinding>
		</PowerTransformer>
		<PowerTransformer desc="Trafo-2" name="T6" type="PTR">
			<TransformerWinding name="T6_1" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE57" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE57" name="T6_0"/>
			</TransformerWinding>
			<TransformerWinding name="T6_2" type="PTW">
				<Terminal cNodeName="CONNECTIVITY_NODE60" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE60" name="T6_1"/>
			</TransformerWinding>
		</PowerTransformer>
		<VoltageLevel name="S4 10kV">
			<Voltage multiplier="k" unit="V">10.0</Voltage>
			<Bay name="BUSBAR3">
				<ConnectivityNode name="CONNECTIVITY_NODE9" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BUSBAR3/CONNECTIVITY_NODE9"/>
			</Bay>
			<Bay name="BAY_L6_0">
				<ConductingEquipment name="BREAKER3" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE10" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE10" name="L6_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE11" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE11" name="L6_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR5" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE9" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE9" name="L6_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE10" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE10" name="L6_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR6" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE11" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE11" name="L6_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE12" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE12" name="L6_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE10" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE10"/>
				<ConnectivityNode name="CONNECTIVITY_NODE11" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE11"/>
				<ConnectivityNode name="CONNECTIVITY_NODE12" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE12"/>
				<ConnectivityNode name="CONNECTIVITY_NODE9" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_L6_0/CONNECTIVITY_NODE9"/>
			</Bay>
			<Bay name="BAY_T5_1">
				<ConductingEquipment name="BREAKER16" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE52" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE52" name="T5_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE53" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE53" name="T5_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR31" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE9" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE9" name="T5_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE52" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE52" name="T5_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR32" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE53" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE53" name="T5_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE54" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE54" name="T5_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE52" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE52"/>
				<ConnectivityNode name="CONNECTIVITY_NODE53" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE53"/>
				<ConnectivityNode name="CONNECTIVITY_NODE54" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE54"/>
				<ConnectivityNode name="CONNECTIVITY_NODE9" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T5_1/CONNECTIVITY_NODE9"/>
			</Bay>
			<Bay name="BAY_T6_1">
				<ConductingEquipment name="BREAKER18" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE58" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE58" name="T6_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE59" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE59" name="T6_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR35" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE9" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE9" name="T6_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE58" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE58" name="T6_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR36" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE59" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE59" name="T6_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE60" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE60" name="T6_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE58" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE58"/>
				<ConnectivityNode name="CONNECTIVITY_NODE59" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE59"/>
				<ConnectivityNode name="CONNECTIVITY_NODE60" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE60"/>
				<ConnectivityNode name="CONNECTIVITY_NODE9" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 10kV/BAY_T6_1/CONNECTIVITY_NODE9"/>
			</Bay>
		</VoltageLevel>
		<VoltageLevel name="S4 110kV">
			<Voltage multiplier="k" unit="V">110.0</Voltage>
			<Bay name="BUSBAR1">
				<ConnectivityNode name="CONNECTIVITY_NODE1" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BUSBAR1/CONNECTIVITY_NODE1"/>
			</Bay>
			<Bay name="BAY_L5_0">
				<ConductingEquipment name="BREAKER1" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE2" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE2" name="L5_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE3" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE3" name="L5_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR1" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE1" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE1" name="L5_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE2" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE2" name="L5_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR2" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE3" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE3" name="L5_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE4" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE4" name="L5_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE1" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE1"/>
				<ConnectivityNode name="CONNECTIVITY_NODE2" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE2"/>
				<ConnectivityNode name="CONNECTIVITY_NODE3" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE3"/>
				<ConnectivityNode name="CONNECTIVITY_NODE4" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L5_0/CONNECTIVITY_NODE4"/>
			</Bay>
			<Bay name="BAY_L4_0">
				<ConductingEquipment name="BREAKER5" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE17" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE17" name="L4_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE18" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE18" name="L4_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR9" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE1" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE1" name="L4_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE17" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE17" name="L4_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR10" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE18" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE18" name="L4_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE19" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE19" name="L4_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE1" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE1"/>
				<ConnectivityNode name="CONNECTIVITY_NODE17" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE17"/>
				<ConnectivityNode name="CONNECTIVITY_NODE18" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE18"/>
				<ConnectivityNode name="CONNECTIVITY_NODE19" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L4_0/CONNECTIVITY_NODE19"/>
			</Bay>
			<Bay name="BAY_L3_a_1">
				<ConductingEquipment name="BREAKER12" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE40" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE40" name="L3_a_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE41" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE41" name="L3_a_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR23" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE1" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE1" name="L3_a_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE40" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE40" name="L3_a_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR24" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE41" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE41" name="L3_a_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE42" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE42" name="L3_a_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE1" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE1"/>
				<ConnectivityNode name="CONNECTIVITY_NODE40" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE40"/>
				<ConnectivityNode name="CONNECTIVITY_NODE41" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE41"/>
				<ConnectivityNode name="CONNECTIVITY_NODE42" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_a_1/CONNECTIVITY_NODE42"/>
			</Bay>
			<Bay name="BAY_L3_b_1">
				<ConductingEquipment name="BREAKER14" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE46" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE46" name="L3_b_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE47" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE47" name="L3_b_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR27" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE1" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE1" name="L3_b_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE46" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE46" name="L3_b_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR28" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE47" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE47" name="L3_b_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE48" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE48" name="L3_b_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE1" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE1"/>
				<ConnectivityNode name="CONNECTIVITY_NODE46" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE46"/>
				<ConnectivityNode name="CONNECTIVITY_NODE47" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE47"/>
				<ConnectivityNode name="CONNECTIVITY_NODE48" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_L3_b_1/CONNECTIVITY_NODE48"/>
			</Bay>
			<Bay name="BAY_T5_0">
				<ConductingEquipment name="BREAKER15" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE49" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE49" name="T5_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE50" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE50" name="T5_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR29" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE1" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE1" name="T5_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE49" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE49" name="T5_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR30" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE50" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE50" name="T5_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE51" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE51" name="T5_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE1" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE1"/>
				<ConnectivityNode name="CONNECTIVITY_NODE49" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE49"/>
				<ConnectivityNode name="CONNECTIVITY_NODE50" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE50"/>
				<ConnectivityNode name="CONNECTIVITY_NODE51" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T5_0/CONNECTIVITY_NODE51"/>
			</Bay>
			<Bay name="BAY_T6_0">
				<ConductingEquipment name="BREAKER17" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE55" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE55" name="T6_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE56" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE56" name="T6_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR33" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE1" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE1" name="T6_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE55" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE55" name="T6_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR34" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE56" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE56" name="T6_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE57" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE57" name="T6_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE1" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE1"/>
				<ConnectivityNode name="CONNECTIVITY_NODE55" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE55"/>
				<ConnectivityNode name="CONNECTIVITY_NODE56" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE56"/>
				<ConnectivityNode name="CONNECTIVITY_NODE57" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_T6_0/CONNECTIVITY_NODE57"/>
			</Bay>
			<Bay name="BAY_71-73_0">
				<ConductingEquipment name="BREAKER30" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE100" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE100" name="71-73_0_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE101" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE101" name="71-73_0_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR59" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE1" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE1" name="71-73_0_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE100" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE100" name="71-73_0_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR60" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE101" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE101" name="71-73_0_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE102" connectivityNode="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE102" name="71-73_0_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE1" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE1"/>
				<ConnectivityNode name="CONNECTIVITY_NODE100" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE100"/>
				<ConnectivityNode name="CONNECTIVITY_NODE101" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE101"/>
				<ConnectivityNode name="CONNECTIVITY_NODE102" pathName="_d6056127-34f1-43a9-b029-23fddb913bd5/S4 110kV/BAY_71-73_0/CONNECTIVITY_NODE102"/>
			</Bay>
		</VoltageLevel>
	</Substation>
	<Substation desc="Sub5" name="_b3e5b4de-b74d-43b4-8db9-784302a12acf">
		<VoltageLevel name="S5 10kV">
			<Voltage multiplier="k" unit="V">10.0</Voltage>
			<Bay name="BUSBAR4">
				<ConnectivityNode name="CONNECTIVITY_NODE13" pathName="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BUSBAR4/CONNECTIVITY_NODE13"/>
			</Bay>
			<Bay name="BAY_L6_1">
				<ConductingEquipment name="BREAKER4" type="CBR">
					<Terminal cNodeName="CONNECTIVITY_NODE14" connectivityNode="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE14" name="L6_1_ADDB1"/>
					<Terminal cNodeName="CONNECTIVITY_NODE15" connectivityNode="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE15" name="L6_1_ADDB2"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR7" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE13" connectivityNode="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE13" name="L6_1_ADD_DSC11"/>
					<Terminal cNodeName="CONNECTIVITY_NODE14" connectivityNode="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE14" name="L6_1_ADD_DSC12"/>
				</ConductingEquipment>
				<ConductingEquipment name="DISCONNECTOR8" type="DIS">
					<Terminal cNodeName="CONNECTIVITY_NODE15" connectivityNode="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE15" name="L6_1_ADD_DSC21"/>
					<Terminal cNodeName="CONNECTIVITY_NODE16" connectivityNode="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE16" name="L6_1_ADD_DSC22"/>
				</ConductingEquipment>
				<ConnectivityNode name="CONNECTIVITY_NODE13" pathName="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE13"/>
				<ConnectivityNode name="CONNECTIVITY_NODE14" pathName="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE14"/>
				<ConnectivityNode name="CONNECTIVITY_NODE15" pathName="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE15"/>
				<ConnectivityNode name="CONNECTIVITY_NODE16" pathName="_b3e5b4de-b74d-43b4-8db9-784302a12acf/S5 10kV/BAY_L6_1/CONNECTIVITY_NODE16"/>
			</Bay>
		</VoltageLevel>
	</Substation>
</SCL>