<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:txy="http://www.iec.ch/61850/2003/Terminal" revision="B" version="2007">
	<Private type="Siemens-SclLib-V5-Version">V03.10.02.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">02.10.2018 17:40:01</Private>
	<Private type="Siemens-EditionConversion">
		<sieedc:EditionConversion xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
			<sieedc:Info lastOperation="Edition 1 to 2" platform="SIPROTEC 5" version="01.00"/>
		</sieedc:EditionConversion>
	</Private>
	<Private type="Siemens-Configurator-Version">V5.80</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-01-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="GOOSE FieldA">
				<siedig:AppId>0001</siedig:AppId>
				<siedig:DataSet guidRef="28f83609fdb6427c9e6e41360350ff64"/>
				<siedig:DataSet guidRef="100bcbc8e830445e914aaf0d3a74dbac"/>
				<siedig:DataSet guidRef="85c261fe7d7b4c3ebd716fa0ab9739de"/>
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE FieldC">
				<siedig:AppId>0003</siedig:AppId>
				<siedig:DataSet guidRef="7919ab1eb85341ac998cec4800305d55"/>
				<siedig:DataSet guidRef="cf9107b48b074762995dba2f44f795c6"/>
				<siedig:DataSet guidRef="f123d5a419df404f8140d51bb245971a"/>
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Field D">
				<siedig:AppId>0004</siedig:AppId>
				<siedig:DataSet guidRef="40aeac7c5ffe46d2a76a68dc4a451412"/>
				<siedig:DataSet guidRef="4ebd8e148e234c32b4c61fef4beec239"/>
				<siedig:DataSet guidRef="245152b7792646e4847c31b5e6729214"/>
			</siedig:GooseApplication>
			<siedig:GooseApplication desc="" name="GOOSE Field B" profileName="PriorityLow">
				<siedig:AppId>0002</siedig:AppId>
				<siedig:MinTime multiplier="m" unit="s">10</siedig:MinTime>
				<siedig:MaxTime multiplier="m" unit="s">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="42e7c78e333f4ff8ae8a51a010f04150"/>
				<siedig:DataSet guidRef="3108603b02ad4ce29e5c0c388c73e688"/>
				<siedig:DataSet guidRef="3957357db2f3467f952f5fe55dd99fb0"/>
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE CouplingField">
				<siedig:AppId>0005</siedig:AppId>
				<siedig:DataSet guidRef="067ee7a394a240d59a340e9936acac90"/>
				<siedig:DataSet guidRef="61448dedf9e04278975e131b26fccfb6"/>
				<siedig:DataSet guidRef="c21284cecc9f4d2da3db82df7f740dae"/>
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Private type="Siemens_SiedigSMVApplicationStorage">
		<siedig:SMVApplicationStorage xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
			<siedig:MacAddrMax>01-0C-CD-04-01-FF</siedig:MacAddrMax>
			<siedig:MacAddrMin>01-0C-CD-04-00-00</siedig:MacAddrMin>
			<siedig:SMVApplication desc="" name="MU_FieldA/MUnn/LLN0/PhsMeas1" profileName="">
				<siedig:SmvId>4000</siedig:SmvId>
				<siedig:DataSet guidRef="5082b62b2f2c4d6983366d5b76655dda"/>
			</siedig:SMVApplication>
			<siedig:SMVApplication desc="" name="MU_FieldB/MUnn/LLN0/PhsMeas1" profileName="">
				<siedig:SmvId>4001</siedig:SmvId>
				<siedig:DataSet guidRef="ad7c94bcdf1443e5b94bc2169c4f5cfe"/>
			</siedig:SMVApplication>
			<siedig:SMVApplication desc="" name="MU_FieldC/MUnn/LLN0/PhsMeas1" profileName="">
				<siedig:SmvId>4002</siedig:SmvId>
				<siedig:DataSet guidRef="8454659044e642938824d38bc7a945ab"/>
			</siedig:SMVApplication>
			<siedig:SMVApplication desc="" name="MU_FieldD/MUnn/LLN0/PhsMeas1" profileName="">
				<siedig:SmvId>4003</siedig:SmvId>
				<siedig:DataSet guidRef="37b31cb4c4424c4f942cb41c89dad877"/>
			</siedig:SMVApplication>
		</siedig:SMVApplicationStorage>
	</Private>
	<Private type="compas_scl">
		<compas:SclName>CoMPAS-demo-substation</compas:SclName>
		<compas:SclFileType>SCD</compas:SclFileType>
		<compas:Labels>
			<compas:Label>demo</compas:Label>
		</compas:Labels>
	</Private>
	<Header id="6c760f4f-3c93-445b-9793-3968a9efd61e" nameStructure="IEDName" revision="54" toolID="IEC 61850 System Configurator, Version: V5.80 " version="1.0.0">
		<Text>CoMPAS-demo</Text>
		<History>
			<Hitem revision="1" version="1.0.0" what="SCL created" when="2022-10-07T13:11:45Z" who="Sander Jansen"/>
			<Hitem revision="2" version="1.1.0" what="SCL updated, Unneeded IED's removed" when="2022-10-07T13:13:45Z" who="Sander Jansen"/>
			<Hitem revision="3" version="1.2.0" what="SCL updated, 104 example added" when="2022-10-07T13:29:02Z" who="Sander Jansen"/>
			<Hitem revision="" version="1.0.0" what="SCL created" when="2023-01-20T08:24:17Z" who="auth0_github|7427358"/>
		</History>
	</Header>
	<Communication>
		<SubNetwork desc="" name="104TEST" type="104">
			<BitRate multiplier="M" unit="b/s">100</BitRate>
		</SubNetwork>
		<SubNetwork name="StationBus" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP apName="E" iedName="AA2__E01Q01A1">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.210.111</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE cbName="SwitchGearGOOSE" ldInst="CB_QA1">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-04</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">6</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime multiplier="m" unit="s">1</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
				<GSE cbName="ILO_GOOSE" ldInst="CB_QA1">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0B</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime multiplier="m" unit="s">10</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
				<GSE cbName="MyGOOSEControl" ldInst="Application">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-0F</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime multiplier="m" unit="s">10</MinTime>
					<MaxTime multiplier="m" unit="s">10000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP apName="E" iedName="AA2__E01Q01A2">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.210.113</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE cbName="SwitchGearGOOSE" ldInst="CB2">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-05</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime multiplier="m" unit="s">1</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
				<GSE cbName="ILO_GOOSE" ldInst="CB2">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0C</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime multiplier="m" unit="s">10</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP apName="E" iedName="Relay_FIELDC">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.210.117</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE cbName="SwitchGearGOOSE" ldInst="CB2">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-06</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0003</P>
					</Address>
					<MinTime multiplier="m" unit="s">1</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
				<GSE cbName="Control_DataSet_1" ldInst="CB2">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0D</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0003</P>
					</Address>
					<MinTime multiplier="m" unit="s">10</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP apName="E" iedName="AA2__E01Q02A1">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.210.119</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE cbName="Control_DataSet" ldInst="CB2">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-07</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0004</P>
					</Address>
					<MinTime multiplier="m" unit="s">1</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
				<GSE cbName="ILO_GOOSE" ldInst="CB2">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0E</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0004</P>
					</Address>
					<MinTime multiplier="m" unit="s">10</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP apName="Z1" iedName="AA2__E01Q03A1">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.210.7</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP apName="P1" iedName="AA2__E02Q02A2">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.210.213</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">0.0.0.0</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-AP-Title">1,1,1,999,1</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">12</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">20-B7-C0-00-40-59</P>
				</Address>
				<GSE cbName="GCB" ldInst="CBSW">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-08</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0005</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
					<MinTime multiplier="m" unit="s">8</MinTime>
					<MaxTime multiplier="m" unit="s">4096</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP apName="AP1" iedName="AA2__E02Q03A1">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.210.43</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.2.1</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
				</Address>
				<GSE cbName="ILO_GOOSE" ldInst="CTRL">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-09</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0005</P>
					</Address>
					<MinTime multiplier="m" unit="s">10</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
				<GSE cbName="SwitchGearGOOSE" ldInst="CTRL">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0A</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">0005</P>
					</Address>
					<MinTime multiplier="m" unit="s">10</MinTime>
					<MaxTime multiplier="m" unit="s">2000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="ProcessBusSubnet" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP apName="PB4_A" iedName="AA2__E01Q01A1"/>
			<ConnectedAP apName="PB4_B" iedName="AA2__E01Q01A1"/>
			<ConnectedAP apName="PB4_C" iedName="AA2__E01Q01A1"/>
			<ConnectedAP apName="PB4_A" iedName="AA2__E01Q01A2"/>
			<ConnectedAP apName="PB4_B" iedName="AA2__E01Q01A2"/>
			<ConnectedAP apName="PB4_C" iedName="AA2__E01Q01A2"/>
			<ConnectedAP apName="PB4_A" iedName="Relay_FIELDC"/>
			<ConnectedAP apName="PB4_B" iedName="Relay_FIELDC"/>
			<ConnectedAP apName="PB4_C" iedName="Relay_FIELDC"/>
			<ConnectedAP apName="PB4_A" iedName="AA2__E01Q02A1"/>
			<ConnectedAP apName="PB4_B" iedName="AA2__E01Q02A1"/>
			<ConnectedAP apName="PB4_C" iedName="AA2__E01Q02A1"/>
			<ConnectedAP apName="AccessPoint1" iedName="AA2__E01Q04A1">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.0.5</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
				</Address>
				<SMV cbName="MSVCB01" ldInst="MUnn">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-00</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">4000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP apName="AccessPoint1" iedName="AA2__E01Q04A2">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.0.15</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
				</Address>
				<SMV cbName="MSVCB01" ldInst="MUnn">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-01</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">4001</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP apName="AccessPoint1" iedName="AA2__E02Q01A1">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.0.25</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
				</Address>
				<SMV cbName="MSVCB01" ldInst="MUnn">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-02</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">4002</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP apName="AccessPoint1" iedName="AA2__E02Q02A1">
				<Address>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP" xsi:type="tP_IP">192.168.0.35</P>
					<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
				</Address>
				<SMV cbName="MSVCB01" ldInst="MUnn">
					<Address>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-03</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" type="APPID" xsi:type="tP_APPID">4003</P>
					</Address>
				</SMV>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="AA2__E01Q01A1" configVersion="V07.80.17" desc="7UT86_FIELDA" manufacturer="SIEMENS" originalSclRevision="B" originalSclVersion="2007" owner="CoMPAS" sxy:x="2" sxy:y="12" type="7UT86">
		<Private type="Siemens-MasterId">bd9234bf-4e44-47d8-a3a1-ebe60394770c</Private>
		<Private type="Siemens-s7ManagerName">7UT86_FIELDA</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT86_87_3WindTransformer_Adv_DIS</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
		<Private type="Siemens-IsSiprotec5IED"/>
		<Private type="Siemens-ModifiedDate">10/02/2018 15:06:46</Private>
		<Private type="Siemens-IED-Id">bd9234bf-4e44-47d8-a3a1-ebe60394770c</Private>
		<Private type="Siemens-ModificationCounter">92</Private>
		<Services nameLength="64">
			<DynAssociation max="6"/>
			<SettingGroups>
				<SGEdit resvTms="true"/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="50" maxAttributes="100" modify="true"/>
			<DynDataSet max="30" maxAttributes="60"/>
			<ReadWrite/>
			<ConfReportControl bufConf="true" bufMode="both" max="30" maxBuf="0"/>
			<GetCBValues/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Dyn" intgPd="Dyn" optFields="Dyn" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf" dataLabel="Fix"/>
			<GOOSE max="16"/>
			<FileHandling/>
			<ConfLNs fixLnInst="false" fixPrefix="false"/>
			<ClientServices bufReport="false" goose="true" gsse="false" maxGOOSE="128" readLog="false" supportsLdName="true" sv="false" unbufReport="false">
				<TimeSyncProt sntp="true"/>
			</ClientServices>
			<ConfLdName/>
			<SupSubscription maxGo="128" maxSv="0"/>
			<RedProt hsr="true" prp="true" rstp="true"/>
			<CommProt ipv6="false"/>
		</Services>
		<AccessPoint clock="false" desc="Port E" name="E" router="false">
			<Server timeout="0">
				<Authentication none="true"/>
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">6bfdfd11-6168-42f4-b271-edf20e216b8a</Private>
					<LN0 desc="General" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_Application">
						<Private type="Siemens-MasterId">402975c7-885a-48b1-b386-7ebcf3e307ca</Private>
						<DataSet name="MyDataSet">
							<FCDA daName="stVal" doName="SGChoiceB1" fc="ST" ldInst="Application" lnClass="LLN0" lnInst="" prefix=""/>
							<FCDA daName="subEna" doName="SGChoiceB1" fc="SV" ldInst="Application" lnClass="LLN0" lnInst="" prefix=""/>
						</DataSet>
						<DataSet name="NewDataSet1">
							<FCDA daName="stVal" doName="Beh" fc="ST" ldInst="ComSupervision" lnClass="LLN0" lnInst="" prefix=""/>
							<FCDA daName="stVal" doName="Mod" fc="ST" ldInst="Application" lnClass="CALH" lnInst="0" prefix=""/>
							<FCDA daName="ctlModel" doName="Mod" fc="CF" ldInst="Application" lnClass="CALH" lnInst="0" prefix=""/>
						</DataSet>
						<DataSet name="NewDataSet2">
							<FCDA daName="stVal" doName="SGChoiceB1" fc="ST" ldInst="Application" lnClass="LLN0" lnInst="" prefix=""/>
						</DataSet>
						<DataSet name="NewDataSet3">
							<FCDA daName="general" doName="Op" fc="ST" ldInst="Ln1_5051OC3phase1" lnClass="PTRC" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl buffered="false" confRev="1" name="A_URCB" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_1" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_2" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_3" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_4" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_5" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_6" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_7" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_8" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_9" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_10" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_11" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_12" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_13" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_14" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_15" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_16" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_17" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_18" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_19" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_20" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_21" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_22" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_23" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_24" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_25" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_26" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_27" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_28" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_29" rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_1" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_2" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_3" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_4" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_5" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_6" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_7" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_8" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_9" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_10" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_11" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_12" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_13" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_14" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_15" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_16" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_17" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_18" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_19" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_20" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_21" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_22" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" datSet="Relay_FIELDAApplication/LLN0$BR$A_BRCB_23" indexed="true" intgPd="0" name="A_BRCB_23" rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
							<RptEnabled max="0"/>
						</ReportControl>
						<ReportControl buffered="false" confRev="4" datSet="NewDataSet1" indexed="true" intgPd="0" name="NewGSEControl54" rptID="Relay_FIELDA/null/LLN0/NewGSEControl54">
							<TrgOps dchg="true" dupd="true" gi="false" period="true" qchg="false"/>
							<OptFields bufOvfl="false" configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="false" seqNum="false" timeStamp="false"/>
							<RptEnabled max="99"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="2" datSet="NewDataSet2" indexed="true" intgPd="100" name="NewGSEControl55" rptID="Relay_FIELDA/Application/LLN0/NewGSEControl55">
							<TrgOps dchg="true" dupd="true" gi="false" period="false" qchg="false"/>
							<OptFields bufOvfl="false" configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="false" seqNum="false" timeStamp="false"/>
							<RptEnabled max="5"/>
						</ReportControl>
						<ReportControl buffered="false" confRev="2" datSet="NewDataSet3" indexed="true" name="NewGSEControl56" rptID="Relay_FIELDA/Application/LLN0/NewGSEControl56">
							<TrgOps dchg="true" dupd="false" gi="false" period="true" qchg="false"/>
							<OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="false" seqNum="false" timeStamp="false"/>
						</ReportControl>
						<DOI desc="&gt;SG choice bit 1" name="SGChoiceB1"/>
						<DOI desc="&gt;SG choice bit 2" name="SGChoiceB2"/>
						<DOI desc="&gt;SG choice bit 3" name="SGChoiceB3"/>
						<DOI desc="&gt;LED reset" name="LedTstStrt"/>
						<DOI desc="&gt;Device funct.logoff on" name="FloOn"/>
						<DOI desc="&gt;Dev. funct.logoff off" name="FloOff"/>
						<DOI desc="Logged off via control" name="FloCmd"/>
						<DOI desc="Device logged off" name="FloState"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health (61850 only)" name="Health"/>
						<DOI desc="Health" name="HealthDev"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Protection inactive" name="Inactive"/>
						<DOI desc="LED have been reset" name="LedTstOut"/>
						<DOI desc="Sw.authority key/set" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching authority" name="SwAuth"/>
						<DOI desc="Switching mode" name="SwMod"/>
						<DOI desc="Active settings group" name="ActiveSG"/>
						<DOI desc="Test mode" name="Mod"/>
						<DOI desc="Protection on" name="ProtOnOff"/>
						<DOI desc="Device logoff" name="FnctLO"/>
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset" name="LEDRs"/>
						<DOI desc="Set. format residu. comp." name="ResCmpFmt">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple sw.auth. levels" name="MltLev">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1"/>
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2"/>
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3"/>
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4"/>
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5"/>
						<DOI desc="Activate device test mode" name="EnTestMod">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Oper.bin.outp. under test" name="RelBoOnTst">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserv.time for com.prot." name="ResvTms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<GSEControl appID="Relay_FIELDA/Application/LLN0/NewGSEControl0" confRev="3" datSet="MyDataSet" name="MyGOOSEControl" type="GOOSE"/>
						<SettingControl actSG="1" numOfSGs="3">
							<Private type="Siemens-MasterId">2e89ab12-bb44-4276-8692-5f9b2d83805c</Private>
						</SettingControl>
					</LN0>
					<LN desc="Device" inst="0" lnClass="LPHD" lnType="SIPROTEC5_LNType_LPHD_Application" prefix="">
						<Private type="Siemens-MasterId">5cdc8553-6ce5-45f9-b131-30cb09ef589f</Private>
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V07.80</Val>
							</DAI>
							<DAI name="model">
								<Val>7UT86</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical health" name="PhyHealth"/>
						<DOI desc="Proxy" name="Proxy"/>
						<DOI desc="Device startup" name="PwrUp"/>
						<DOI desc="GOOSE sim. mode" name="Sim">
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Device operating hours" name="OpTmh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;GOOSE Stop" name="GoStop"/>
						<DOI desc="Life contact" name="LifeCon"/>
						<DOI desc="Battery failure" name="BatFail"/>
						<DOI desc="Clock fail" name="ClkFail"/>
						<DOI desc="Error meas. trans." name="ErrMeasT"/>
						<DOI desc="Compensation error" name="ErrComp"/>
						<DOI desc="Offset error" name="ErrOffset"/>
						<DOI desc="DIGSI active" name="DigsiAct"/>
						<DOI desc="Simulation mode active" name="SimuMode"/>
						<DOI desc="Commiss. mode active" name="CommMode"/>
						<DOI desc="Error memory" name="ErrMemory"/>
						<DOI desc="Auxiliary Power Fail" name="AuxPwrFail"/>
						<DOI desc="Cyber Security state" name="Logon"/>
						<DOI desc="Cyber-security event" name="CybSecEvt"/>
						<DOI desc="Event lost" name="MsgLost"/>
						<DOI desc="Chatter blocking" name="ChtBlk"/>
						<DOI desc="Flash disk health" name="FlshDskHth"/>
					</LN>
					<LN desc="Alarm handling" inst="0" lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_Application" prefix="">
						<Private type="Siemens-MasterId">21b4ef28-420e-40b9-828c-37a20a4ddb62</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm"/>
						<DOI desc="Group warning" name="GrWrn"/>
						<DOI desc="Group indication" name="GrInd">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Group indication" name="GrIndIn"/>
						<DOI desc="&gt;Group Warning" name="GrWrnIn"/>
						<DOI desc="&gt;Group Alarm" name="GrAlmIn"/>
					</LN>
					<LN desc="Time managem." inst="0" lnClass="LTIM" lnType="SIPROTEC5_LNType_LTIM_Application" prefix="">
						<Private type="Siemens-MasterId">018971b6-5e6d-41b2-8327-35344da32f3f</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Daylight saving time" name="TmDT"/>
						<DOI desc="Time zone offset to UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switch daylight sav. time" name="TmUseDT">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Start of daylight sav. time" name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="End of daylight sav. time" name="TmChgST">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Clock set manually" name="ClkSetMan"/>
						<DOI desc="Offset daylight sav. time" name="TmOfsDT">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Date format" name="DateFormat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Time sync." inst="0" lnClass="LTMS" lnType="SIPROTEC5_LNType_LTMS_Application" prefix="">
						<Private type="Siemens-MasterId">bd20436b-8636-4d2c-bcb2-47f43b71db75</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Current time source" name="TmSrc"/>
						<DOI desc="Status time source 1" name="TmChSt1"/>
						<DOI desc="Status time source 2" name="TmChSt2"/>
						<DOI desc="Time sync. error" name="TmSynErr"/>
						<DOI desc="Leap second" name="LeapSecond"/>
						<DOI desc="High accuracy" name="Sync"/>
						<DOI desc="Fault indication after" name="FltTmSyn">
							<SDI name="setMag">
								<DAI name="i">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time source 1" name="TmSrc1Std">
							<DAI name="setVal">
								<Val>none</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 1 port" name="TmSrc1Port">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 1 channel" name="TmSrc1Ch">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 2" name="TmSrc2Std">
							<DAI name="setVal">
								<Val>none</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 2 port" name="TmSrc2Port">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 2 channel" name="TmSrc2Ch">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone time source 1" name="TmZnTmSrc1">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone time source 2" name="TmZnTmSrc2">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Service track." inst="0" lnClass="LTRK" lnType="SIPROTEC5_LNType_LTRK_Application" prefix="">
						<Private type="Siemens-MasterId">34791df7-4c2a-467c-a878-278f3edaa63a</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Common Tracking" name="GenTrk"/>
						<DOI desc="Settings grps. access" name="SgcbTrk"/>
					</LN>
					<LN desc="LED not in FG" inst="0" lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED">
						<Private type="Siemens-MasterId">6598cb03-b810-40cd-a2f0-552e8147ff31</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn"/>
						<DOI desc="LED have been reset" name="LedTstOut"/>
						<DOI desc="Reset LEDs" name="ResetCtl"/>
					</LN>
				</LDevice>
				<LDevice desc="Com. supervision" inst="ComSupervision">
					<Private type="Siemens-MasterId">b146168d-f617-43ca-bb5b-42681ee03d3a</Private>
					<LN0 desc="ComSupervision/LLN0/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">89e0522f-2821-459c-9277-742c4df4f009</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-26 09:59:36</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Com. supervision_GOOSE supervis." inst="ComSupervision_GOOSE">
					<Private type="Siemens-MasterId">6b595f46-29db-4e6f-bf78-3999f9a393e6</Private>
					<LN0 desc="ComSupervision_GOOSE/LLN0/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">1202decd-7e42-4b81-9056-db4b09308bba</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@ComSupervision</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Group Indicat." inst="1" lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_LGOS" prefix="">
						<Private type="Siemens-MasterId">01c7cf5d-fef7-4c9f-a5d6-c2d24637a6ec</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm"/>
						<DOI desc="Group indication" name="GrInd">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Subscription 1" inst="1" lnClass="LGOS" lnType="SIPROTEC5_LNType_LGOS" prefix="">
						<Private type="Siemens-MasterId">602d9c36-31da-4cd3-b308-56dba5ed1efb</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Needs commissioning" name="NdsCom"/>
						<DOI desc="Status subscription" name="St"/>
						<DOI desc="Status Sim messages" name="SimSt"/>
						<DOI desc="Exp. conf. rev." name="ConfRevNum"/>
						<DOI desc="Ref. GOOSE CB" name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>FieldA_QA1_QB1_QB2_QC9CBSW/LLN0.GCB</Val>
							</DAI>
						</DOI>
						<DOI desc="Rec. conf. rev." name="RxConfRevNum"/>
						<DOI desc="Diagnosis error" name="DiagErr"/>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs" inst="Ln1_AnalogueDis_OC_SOTF">
					<Private type="Siemens-MasterId">2f718371-9a8e-4ca9-bb4c-1d31cfc26fd5</Private>
					<LN0 desc="Ln1_AnalogueDis_OC_SOTF/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">1dbb7a33-6c1d-4465-b4c2-ebaef7998af3</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" inst="1" lnClass="ZLIN" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" prefix="">
						<Private type="Siemens-MasterId">27bbe06a-600d-4b7d-a61b-88c0fcc5b552</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Line angle" name="ZPsAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">64</Val>
									<Val sGroup="2">64</Val>
									<Val sGroup="3">64</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>114.315353</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Neutral point" name="SysNeutPt">
							<DAI name="setVal">
								<Val sGroup="1">ptcoil</Val>
								<Val sGroup="2">ptcoil</Val>
								<Val sGroup="3">ptcoil</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val sGroup="1">not reversed</Val>
								<Val sGroup="2">not reversed</Val>
								<Val sGroup="3">not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="C1 per length unit" name="CPsPerKm">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.00391304353</Val>
									<Val sGroup="2">0.00391304353</Val>
									<Val sGroup="3">0.00391304353</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>54545.4531</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="C0 per length unit" name="CZerPerKm">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.00391304353</Val>
									<Val sGroup="2">0.00391304353</Val>
									<Val sGroup="3">0.00391304353</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>54545.4531</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="X per length unit" name="LineReact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.39966665504</Val>
									<Val sGroup="2">0.39966665504</Val>
									<Val sGroup="3">0.39966665504</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm/km</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000916666642</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>17.416666</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Line length" name="LineLength">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">32.5</Val>
									<Val sGroup="2">32.5</Val>
									<Val sGroup="3">32.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Km0" name="Km0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle (Km0)" name="Km0FactAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT saturation threshold" name="SatValA">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">9000</Val>
									<Val sGroup="2">9000</Val>
									<Val sGroup="3">9000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT saturation detection" name="SatMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Gnd.curr.ratio(MutComp)" name="ParCmpRto">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">85</Val>
									<Val sGroup="2">85</Val>
									<Val sGroup="3">85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Series compensation" name="SerCmp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Series capacit. reactance" name="XSerCap">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" prefix="">
						<Private type="Siemens-MasterId">2dcd660a-7bab-4b91-9317-61853d4237a4</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
					</LN>
					<LN desc="Brk.wire conf" inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_">
						<Private type="Siemens-MasterId">ee445360-9d4e-43f3-9c05-6a411eb435a9</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
					</LN>
					<LN desc="Reset LED Group" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED">
						<Private type="Siemens-MasterId">14f1dcc4-9265-4bc9-95f6-ff2c4aadba35</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn"/>
						<DOI desc="LED have been reset" name="LedTstOut"/>
						<DOI desc="Reset LEDs" name="ResetCtl"/>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs_21 Dist" inst="Ln1_21DistanceComp1">
					<Private type="Siemens-MasterId">0f52b77e-d273-4d56-880c-6f1900a645bd</Private>
					<LN0 desc="Ln1_21DistanceComp1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">2e9a6893-b052-4b2b-bac9-6fa4544f20e6</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_DisIsol3pol" prefix="">
						<Private type="Siemens-MasterId">95baea32-c167-42ec-82f5-70fd9dc8ed8b</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Z ph-g" name="ZPhGnd">
							<SDI desc="Z ph-g:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z ph-g:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z ph-g:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Z ph-ph" name="ZPhPh">
							<SDI desc="Z ph-ph:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z ph-ph:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z ph-ph:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zone timer start" name="OpDlTmCrit">
							<DAI name="setVal">
								<Val sGroup="1">General pickup</Val>
								<Val sGroup="2">General pickup</Val>
								<Val sGroup="3">General pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 pickup stabilization" name="Stab3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.1</Val>
									<Val sGroup="2">0.1</Val>
									<Val sGroup="3">0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.3</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay 1-phase pickup" name="StrDlTm1Ph">
							<DAI name="setVal">
								<Val sGroup="1">40</Val>
								<Val sGroup="2">40</Val>
								<Val sGroup="3">40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase preferen. (ph-ph-g)" name="PhsPref">
							<DAI name="setVal">
								<Val sGroup="1">CAacyclic</Val>
								<Val sGroup="2">CAacyclic</Val>
								<Val sGroup="3">CAacyclic</Val>
							</DAI>
						</DOI>
						<DOI desc="Mem. polarization(ph-g)" name="VmemPhsGnd">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">15</Val>
									<Val sGroup="2">15</Val>
									<Val sGroup="3">15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mem. polarization(ph-ph)" name="VmemPhsPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">15</Val>
									<Val sGroup="2">15</Val>
									<Val sGroup="3">15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Cross polarization(ph-g)" name="VCrsPhsGnd">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">15</Val>
									<Val sGroup="2">15</Val>
									<Val sGroup="3">15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Cross polarization(ph-ph)" name="VCrsPhsPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">15</Val>
									<Val sGroup="2">15</Val>
									<Val sGroup="3">15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. unbalance Vph-ph" name="UnbalVPhPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">25</Val>
									<Val sGroup="2">25</Val>
									<Val sGroup="3">25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_AdvPTRCDis3pol" prefix="DISA_">
						<Private type="Siemens-MasterId">b813448c-bd21-46e3-8f14-8629247d9b01</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Selected loop AG" name="SelLoopAG"/>
						<DOI desc="Selected loop BG" name="SelLoopBG"/>
						<DOI desc="Selected loop CG" name="SelLoopCG"/>
						<DOI desc="Selected loop AB" name="SelLoopAB"/>
						<DOI desc="Selected loop BC" name="SelLoopBC"/>
						<DOI desc="Selected loop CA" name="SelLoopCA"/>
					</LN>
					<LN desc="Z 1" inst="1" lnClass="PDIS" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" prefix="QUAD_">
						<Private type="Siemens-MasterId">9089fea5-8931-4799-ac76-098651b0a8fc</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Directional mode" name="DirMod">
							<DAI name="setVal">
								<Val sGroup="1">Forward</Val>
								<Val sGroup="2">Forward</Val>
								<Val sGroup="3">Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (multi-ph.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (1-phase)" name="GndDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X reach" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">10.99999968</Val>
									<Val sGroup="2">10.99999968</Val>
									<Val sGroup="3">10.99999968</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-g)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">5.316666512</Val>
									<Val sGroup="2">5.316666512</Val>
									<Val sGroup="3">5.316666512</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-ph)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">5.316666512</Val>
									<Val sGroup="2">5.316666512</Val>
									<Val sGroup="3">5.316666512</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle (K0)" name="K0FactAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block ph-g loops" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block ph-ph loops" name="BlkPhsPhs"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Pickup loop AG" name="StrAG"/>
						<DOI desc="Pickup loop BG" name="StrBG"/>
						<DOI desc="Pickup loop CG" name="StrCG"/>
						<DOI desc="Pickup loop AB" name="StrAB"/>
						<DOI desc="Pickup loop BC" name="StrBC"/>
						<DOI desc="Pickup loop CA" name="StrCA"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocked if diff.prot.active" name="EmgMod">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Function mode" name="ZoneMod">
							<DAI name="setVal">
								<Val sGroup="1">all loops</Val>
								<Val sGroup="2">all loops</Val>
								<Val sGroup="3">all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zone-inclination angle" name="ZnRedAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zone-spec. residu. comp." name="ZnResCmp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 2" inst="2" lnClass="PDIS" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" prefix="QUAD_">
						<Private type="Siemens-MasterId">32b78179-834d-4992-b5e7-130ddf8d824c</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Directional mode" name="DirMod">
							<DAI name="setVal">
								<Val sGroup="1">Forward</Val>
								<Val sGroup="2">Forward</Val>
								<Val sGroup="3">Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (multi-ph.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">400</Val>
								<Val sGroup="2">400</Val>
								<Val sGroup="3">400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (1-phase)" name="GndDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">400</Val>
								<Val sGroup="2">400</Val>
								<Val sGroup="3">400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X reach" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">16.866666176</Val>
									<Val sGroup="2">16.866666176</Val>
									<Val sGroup="3">16.866666176</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-g)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">8.066666432</Val>
									<Val sGroup="2">8.066666432</Val>
									<Val sGroup="3">8.066666432</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-ph)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">8.066666432</Val>
									<Val sGroup="2">8.066666432</Val>
									<Val sGroup="3">8.066666432</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle (K0)" name="K0FactAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block ph-g loops" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block ph-ph loops" name="BlkPhsPhs"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Pickup loop AG" name="StrAG"/>
						<DOI desc="Pickup loop BG" name="StrBG"/>
						<DOI desc="Pickup loop CG" name="StrCG"/>
						<DOI desc="Pickup loop AB" name="StrAB"/>
						<DOI desc="Pickup loop BC" name="StrBC"/>
						<DOI desc="Pickup loop CA" name="StrCA"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocked if diff.prot.active" name="EmgMod">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Function mode" name="ZoneMod">
							<DAI name="setVal">
								<Val sGroup="1">all loops</Val>
								<Val sGroup="2">all loops</Val>
								<Val sGroup="3">all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zone-inclination angle" name="ZnRedAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zone-spec. residu. comp." name="ZnResCmp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 3" inst="3" lnClass="PDIS" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" prefix="QUAD_">
						<Private type="Siemens-MasterId">f8a4139d-833c-4549-9ede-8643913dd6b0</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Directional mode" name="DirMod">
							<DAI name="setVal">
								<Val sGroup="1">Forward</Val>
								<Val sGroup="2">Forward</Val>
								<Val sGroup="3">Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (multi-ph.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">800</Val>
								<Val sGroup="2">800</Val>
								<Val sGroup="3">800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (1-phase)" name="GndDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">800</Val>
								<Val sGroup="2">800</Val>
								<Val sGroup="3">800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X reach" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">20.533332736</Val>
									<Val sGroup="2">20.533332736</Val>
									<Val sGroup="3">20.533332736</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-g)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">9.899999712</Val>
									<Val sGroup="2">9.899999712</Val>
									<Val sGroup="3">9.899999712</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-ph)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">9.899999712</Val>
									<Val sGroup="2">9.899999712</Val>
									<Val sGroup="3">9.899999712</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle (K0)" name="K0FactAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block ph-g loops" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block ph-ph loops" name="BlkPhsPhs"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Pickup loop AG" name="StrAG"/>
						<DOI desc="Pickup loop BG" name="StrBG"/>
						<DOI desc="Pickup loop CG" name="StrCG"/>
						<DOI desc="Pickup loop AB" name="StrAB"/>
						<DOI desc="Pickup loop BC" name="StrBC"/>
						<DOI desc="Pickup loop CA" name="StrCA"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocked if diff.prot.active" name="EmgMod">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Function mode" name="ZoneMod">
							<DAI name="setVal">
								<Val sGroup="1">all loops</Val>
								<Val sGroup="2">all loops</Val>
								<Val sGroup="3">all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zone-inclination angle" name="ZnRedAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zone-spec. residu. comp." name="ZnResCmp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 4" inst="4" lnClass="PDIS" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" prefix="QUAD_">
						<Private type="Siemens-MasterId">0b05852f-a87c-499a-a07f-a775ec9aa3e5</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Directional mode" name="DirMod">
							<DAI name="setVal">
								<Val sGroup="1">NonDirectional</Val>
								<Val sGroup="2">NonDirectional</Val>
								<Val sGroup="3">NonDirectional</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (multi-ph.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">-1</Val>
								<Val sGroup="2">-1</Val>
								<Val sGroup="3">-1</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (1-phase)" name="GndDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">-1</Val>
								<Val sGroup="2">-1</Val>
								<Val sGroup="3">-1</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X reach" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">15.58333288</Val>
									<Val sGroup="2">15.58333288</Val>
									<Val sGroup="3">15.58333288</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-g)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">7.516666448</Val>
									<Val sGroup="2">7.516666448</Val>
									<Val sGroup="3">7.516666448</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-ph)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">7.516666448</Val>
									<Val sGroup="2">7.516666448</Val>
									<Val sGroup="3">7.516666448</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle (K0)" name="K0FactAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block ph-g loops" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block ph-ph loops" name="BlkPhsPhs"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Pickup loop AG" name="StrAG"/>
						<DOI desc="Pickup loop BG" name="StrBG"/>
						<DOI desc="Pickup loop CG" name="StrCG"/>
						<DOI desc="Pickup loop AB" name="StrAB"/>
						<DOI desc="Pickup loop BC" name="StrBC"/>
						<DOI desc="Pickup loop CA" name="StrCA"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocked if diff.prot.active" name="EmgMod">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Function mode" name="ZoneMod">
							<DAI name="setVal">
								<Val sGroup="1">all loops</Val>
								<Val sGroup="2">all loops</Val>
								<Val sGroup="3">all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zone-inclination angle" name="ZnRedAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zone-spec. residu. comp." name="ZnResCmp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Pickup V/I" inst="1" lnClass="PVOC" lnType="SIPROTEC5_LNType_PVOC_DisOvercurrentStartingVoltageControlled" prefix="PU1_">
						<Private type="Siemens-MasterId">3b747eb4-aa37-4583-9d3f-162c0de021f6</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup program" name="ProgUI">
							<DAI name="setVal">
								<Val sGroup="1">PhG_PhPh</Val>
								<Val sGroup="2">PhG_PhPh</Val>
								<Val sGroup="3">PhG_PhPh</Val>
							</DAI>
						</DOI>
						<DOI desc="O/C threshold Iph&gt;&gt;" name="PhStr2">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1080</Val>
									<Val sGroup="2">1080</Val>
									<Val sGroup="3">1080</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>149.920029</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Min. current thresh. Iph&gt;" name="PhStr1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">120</Val>
									<Val sGroup="2">120</Val>
									<Val sGroup="3">120</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Undervolt. ph-gnd at Iph&gt;&gt;" name="VPhG2">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">50.6</Val>
									<Val sGroup="2">50.6</Val>
									<Val sGroup="3">50.6</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Undervolt. ph-gnd at Iph&gt;" name="VPhG1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">50.6</Val>
									<Val sGroup="2">50.6</Val>
									<Val sGroup="3">50.6</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Undervolt. ph-ph at Iph&gt;&gt;" name="VPhPh2">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">88.0</Val>
									<Val sGroup="2">88.0</Val>
									<Val sGroup="3">88.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Undervolt. ph-ph at Iph&gt;" name="VPhPh1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">88.0</Val>
									<Val sGroup="2">88.0</Val>
									<Val sGroup="3">88.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Loops with 1-ph. pickup" name="OnePhStr">
							<DAI name="setVal">
								<Val sGroup="1">Phase - Phase</Val>
								<Val sGroup="2">Phase - Phase</Val>
								<Val sGroup="3">Phase - Phase</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Op. delay forward pickup" name="OpDlForw">
							<DAI name="setVal">
								<Val sGroup="1">1200</Val>
								<Val sGroup="2">1200</Val>
								<Val sGroup="3">1200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Op. delay non-dir. pickup" name="OpDlNonDir">
							<DAI name="setVal">
								<Val sGroup="1">1600</Val>
								<Val sGroup="2">1600</Val>
								<Val sGroup="3">1600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 5" inst="5" lnClass="PDIS" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" prefix="QUAD_">
						<Private type="Siemens-MasterId">6f41cab3-148b-4a63-92aa-36d1e39c04a6</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Directional mode" name="DirMod">
							<DAI name="setVal">
								<Val sGroup="1">Forward</Val>
								<Val sGroup="2">Forward</Val>
								<Val sGroup="3">Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (multi-ph.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay (1-phase)" name="GndDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X reach" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">15.58333288</Val>
									<Val sGroup="2">15.58333288</Val>
									<Val sGroup="3">15.58333288</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-g)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">7.516666448</Val>
									<Val sGroup="2">7.516666448</Val>
									<Val sGroup="3">7.516666448</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (ph-ph)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">7.516666448</Val>
									<Val sGroup="2">7.516666448</Val>
									<Val sGroup="3">7.516666448</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle (K0)" name="K0FactAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block ph-g loops" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block ph-ph loops" name="BlkPhsPhs"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Pickup loop AG" name="StrAG"/>
						<DOI desc="Pickup loop BG" name="StrBG"/>
						<DOI desc="Pickup loop CG" name="StrCG"/>
						<DOI desc="Pickup loop AB" name="StrAB"/>
						<DOI desc="Pickup loop BC" name="StrBC"/>
						<DOI desc="Pickup loop CA" name="StrCA"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocked if diff.prot.active" name="EmgMod">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Function mode" name="ZoneMod">
							<DAI name="setVal">
								<Val sGroup="1">all loops</Val>
								<Val sGroup="2">all loops</Val>
								<Val sGroup="3">all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zone-inclination angle" name="ZnRedAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zone-spec. residu. comp." name="ZnResCmp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs_50/51 BackUp OC" inst="Ln1_5051OC3phase1">
					<Private type="Siemens-MasterId">f1177f21-0c2f-4d38-a9f3-da8452ed4223</Private>
					<LN0 desc="Ln1_5051OC3phase1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">6ea9069f-72d6-4d8f-ae90-c429c4eb3d7b</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" prefix="">
						<Private type="Siemens-MasterId">d221551b-ba45-4961-ac31-8491e0c8c935</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
					</LN>
					<LN desc="Definite-T 1" inst="1" lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" prefix="ID_">
						<Private type="Siemens-MasterId">0d60a394-13ac-414e-af40-c3d4d729a381</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1080</Val>
									<Val sGroup="2">1080</Val>
									<Val sGroup="3">1080</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">500</Val>
								<Val sGroup="2">500</Val>
								<Val sGroup="3">500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Inrush blocks operate" name="InrshBlkOp"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val sGroup="1">Fundcomp</Val>
								<Val sGroup="2">Fundcomp</Val>
								<Val sGroup="3">Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Definite-T 2" inst="2" lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" prefix="ID_">
						<Private type="Siemens-MasterId">869233ab-1d7e-4a1a-8b97-dcdba6c2d282</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">3600</Val>
									<Val sGroup="2">3600</Val>
									<Val sGroup="3">3600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">100</Val>
								<Val sGroup="2">100</Val>
								<Val sGroup="3">100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Inrush blocks operate" name="InrshBlkOp"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val sGroup="1">Fundcomp</Val>
								<Val sGroup="2">Fundcomp</Val>
								<Val sGroup="3">Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" inst="1" lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" prefix="II_">
						<Private type="Siemens-MasterId">a448abcb-8b86-480c-b481-46b4ba6fe518</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val sGroup="1">IEC Normal Inverse</Val>
								<Val sGroup="2">IEC Normal Inverse</Val>
								<Val sGroup="3">IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1080</Val>
									<Val sGroup="2">1080</Val>
									<Val sGroup="3">1080</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.1</Val>
									<Val sGroup="2">0.1</Val>
									<Val sGroup="3">0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val sGroup="1">None</Val>
								<Val sGroup="2">None</Val>
								<Val sGroup="3">None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Inrush blocks operate" name="InrshBlkOp"/>
						<DOI desc="Disk emulation running" name="DskRng"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val sGroup="1">Fundcomp</Val>
								<Val sGroup="2">Fundcomp</Val>
								<Val sGroup="3">Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs_67Ns Dir.Sens." inst="Ln1_67NsDirSensGFP1">
					<Private type="Siemens-MasterId">29c344c3-da1e-45ab-a330-15d340eb2c21</Private>
					<LN0 desc="Ln1_67NsDirSensGFP1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">b343d061-ca70-406d-baa1-39b28f413464</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_dir_sens_GFP" prefix="">
						<Private type="Siemens-MasterId">d463c4b7-78d1-4203-9a4e-54ec0a85413e</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Phi(I,V)" name="SensGFPAng">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Ground fault" name="GndFault"/>
						<DOI desc="Flt. extinction det." name="FltExtDet"/>
						<DOI desc="Pos. measuring window" name="MeasWindow"/>
						<DOI desc="IN active" name="I0active">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="IN reactive" name="I0reactive">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="IN" name="I0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V0" name="V0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Phi(IN, V0)" name="Angle"/>
						<DOI desc="Decay time V0" name="DecrTmmsV0">
							<DAI name="setVal">
								<Val sGroup="1">100</Val>
								<Val sGroup="2">100</Val>
								<Val sGroup="3">100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout delay" name="RsDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">1000</Val>
								<Val sGroup="2">1000</Val>
								<Val sGroup="3">1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Core balance CT- current 1" name="CTErrI1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">30</Val>
									<Val sGroup="2">30</Val>
									<Val sGroup="3">30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Core balance CT- current 2" name="CTErrI2">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">600</Val>
									<Val sGroup="2">600</Val>
									<Val sGroup="3">600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT angle error at I1" name="CTErrF1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT angle error at I2" name="CTErrF2">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" prefix="">
						<Private type="Siemens-MasterId">8fdb0f91-712a-465a-abd7-1ab0857a522c</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
					</LN>
					<LN desc="3I0&gt; cos/sinφ1" inst="1" lnClass="PTOC" lnType="SIPROTEC5_LNType_dir_3I0_cos_sin_phi" prefix="DNSR">
						<Private type="Siemens-MasterId">2d2661f0-1ea9-43f2-914f-9e5c01c2875e</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">500</Val>
								<Val sGroup="2">500</Val>
								<Val sGroup="3">500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional mode" name="DirMod">
							<DAI name="setVal">
								<Val sGroup="1">Forward</Val>
								<Val sGroup="2">Forward</Val>
								<Val sGroup="3">Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm"/>
						<DOI desc="Ground fault" name="GroundFault"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Inrush blocks operate" name="InrshBlkOp"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. by meas.-volt. failure" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val sGroup="1">yes</Val>
								<Val sGroup="2">yes</Val>
								<Val sGroup="3">yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. after fault extinction" name="BlkAFltExt">
							<DAI name="setVal">
								<Val sGroup="1">yes</Val>
								<Val sGroup="2">yes</Val>
								<Val sGroup="3">yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Dir. measuring method" name="DirMeasMet">
							<DAI name="setVal">
								<Val sGroup="1">CosPhi</Val>
								<Val sGroup="2">CosPhi</Val>
								<Val sGroup="3">CosPhi</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0&gt; threshold value" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">2.9999998200</Val>
									<Val sGroup="2">30.0</Val>
									<Val sGroup="3">2.99999982000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Min.polar.3I0&gt; for dir.det." name="Minimum3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">2.99999982000</Val>
									<Val sGroup="2">30.0</Val>
									<Val sGroup="3">2.99999982000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V0&gt; threshold value" name="MinimumV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">55.0</Val>
									<Val sGroup="2">55.0</Val>
									<Val sGroup="3">55.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Dir. determination delay" name="DirDetTmms">
							<DAI name="setVal">
								<Val sGroup="1">1000</Val>
								<Val sGroup="2">1000</Val>
								<Val sGroup="3">1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="α1 reduction dir. area" name="AngAlpha1">
							<DAI name="setVal">
								<Val sGroup="1">2</Val>
								<Val sGroup="2">2</Val>
								<Val sGroup="3">2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="α2 reduction dir. area" name="AngAlpha2">
							<DAI name="setVal">
								<Val sGroup="1">2</Val>
								<Val sGroup="2">2</Val>
								<Val sGroup="3">2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="φ correction" name="PhiCorr">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-45</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>45</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Trans.Gnd.flt1" inst="1" lnClass="PTEF" lnType="SIPROTEC5_LNType_dir_energy_trans" prefix="DNSWP">
						<Private type="Siemens-MasterId">de5df01a-0ba0-43fd-bd18-abb630fb1d52</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Directional mode" name="DirMod">
							<DAI name="setVal">
								<Val sGroup="1">Forward</Val>
								<Val sGroup="2">Forward</Val>
								<Val sGroup="3">Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Ground fault" name="GroundFault"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. by meas.-volt. failure" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val sGroup="1">yes</Val>
								<Val sGroup="2">yes</Val>
								<Val sGroup="3">yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. after fault extinction" name="BlkAFltExt">
							<DAI name="setVal">
								<Val sGroup="1">yes</Val>
								<Val sGroup="2">yes</Val>
								<Val sGroup="3">yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate functionality" name="OpFunction">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0&gt; threshold for operate" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">2.99999982000</Val>
									<Val sGroup="2">30.0</Val>
									<Val sGroup="3">2.99999982000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V0&gt; threshold value" name="StrValV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">55.0</Val>
									<Val sGroup="2">55.0</Val>
									<Val sGroup="3">55.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">500</Val>
								<Val sGroup="2">500</Val>
								<Val sGroup="3">500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout delay" name="RsDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">1000</Val>
								<Val sGroup="2">1000</Val>
								<Val sGroup="3">1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Maximum operational V0" name="MaxDriftV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">3.30009675</Val>
									<Val sGroup="2">3.30009675</Val>
									<Val sGroup="3">3.30009675</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="3I0&gt; threshold value" name="StrGft3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs_Energ" inst="Ln1_Energy">
					<Private type="Siemens-MasterId">da22d2ae-abb2-4859-b480-34c5b9ee68ad</Private>
					<LN0 desc="Ln1_Energy/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">b44185b2-ea26-4ce4-939d-560cdc01c934</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Energy" inst="1" lnClass="MMTR" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" prefix="XPRE_">
						<Private type="Siemens-MasterId">909ed679-78b6-4d72-aa05-30ff426bd2b3</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp+" name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00190525583</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq+" name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00190525583</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp-" name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00190525583</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq-" name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00190525583</Val>
							</DAI>
						</DOI>
						<DOI desc="Set Wp+" name="SetSupWh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wq+" name="SetSupVArh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wp-" name="SetDmdWh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wq-" name="SetDmdVArh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs_FdSym" inst="Ln1_FundSymComp">
					<Private type="Siemens-MasterId">b0bd2531-c94f-4335-8856-4f301c8950db</Private>
					<LN0 desc="Ln1_FundSymComp/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">9e68f551-eb63-4b70-ab57-dce1f3f3564b</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Fundam" inst="1" lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_">
						<Private type="Siemens-MasterId">f7ab9bc1-c528-4728-b241-e9674e132676</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">RMS_FUNDAMENTAL</Val>
								<Val sGroup="2">RMS_FUNDAMENTAL</Val>
								<Val sGroup="3">RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" inst="1" lnClass="MMXN" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_">
						<Private type="Siemens-MasterId">43ecfa6a-5a2d-46eb-8795-a18b049c4a70</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">RMS_FUNDAMENTAL</Val>
								<Val sGroup="2">RMS_FUNDAMENTAL</Val>
								<Val sGroup="3">RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="SeqV0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." inst="1" lnClass="MSQI" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="XPRE_">
						<Private type="Siemens-MasterId">9437a7f7-162f-4fef-8f61-2a338af7cdf4</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">RMS_FUNDAMENTAL</Val>
								<Val sGroup="2">RMS_FUNDAMENTAL</Val>
								<Val sGroup="3">RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs_OMV" inst="Ln1_OperationalValues">
					<Private type="Siemens-MasterId">fcd79a5b-ce2c-418f-bd12-929611fa3856</Private>
					<LN0 desc="Ln1_OperationalValues/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">5ac47071-98ff-4aeb-b11c-bf09820c35ed</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="RMS" inst="1" lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="RPRE_">
						<Private type="Siemens-MasterId">da94cdc5-01a8-4a14-8a64-a5e1c1b0ab4d</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">TRUE_RMS</Val>
								<Val sGroup="2">TRUE_RMS</Val>
								<Val sGroup="3">TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" inst="1" lnClass="MMXN" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_">
						<Private type="Siemens-MasterId">5b68b330-f058-40d7-a99b-502a356d8678</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">TRUE_RMS</Val>
								<Val sGroup="2">TRUE_RMS</Val>
								<Val sGroup="3">TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" inst="1" lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PPRE_">
						<Private type="Siemens-MasterId">f9b5d07e-f435-494d-9215-c6aa22cc21e0</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cosφ" name="TotPF">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">TRUE_RMS</Val>
								<Val sGroup="2">TRUE_RMS</Val>
								<Val sGroup="3">TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs_ProMon" inst="Ln1_ProcessMonitor">
					<Private type="Siemens-MasterId">b9c19d36-990d-4b4a-83d0-20d2ddbcdd93</Private>
					<LN0 desc="Ln1_ProcessMonitor/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">0fa49c61-5b2e-45fd-8dec-763572ad2c58</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Curr.criterion" inst="1" lnClass="ROPA" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_">
						<Private type="Siemens-MasterId">7a3e8cf8-104a-4533-99e9-3f4898aef3ae</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
					</LN>
					<LN desc="Closure detec." inst="1" lnClass="RSSR" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" prefix="PROM_">
						<Private type="Siemens-MasterId">bdc7d8f1-da2b-4aba-9e0f-96479d0cbc09</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Closure" name="SwitchOn"/>
						<DOI desc="Operating mode" name="StateRecog">
							<DAI name="setVal">
								<Val sGroup="1">Manual close only</Val>
								<Val sGroup="2">Manual close only</Val>
								<Val sGroup="3">Manual close only</Val>
							</DAI>
						</DOI>
						<DOI desc="Action time after closure" name="SITmCl">
							<DAI name="setVal">
								<Val sGroup="1">1000</Val>
								<Val sGroup="2">1000</Val>
								<Val sGroup="3">1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. time feeder open" name="MinTmSOTF">
							<DAI name="setVal">
								<Val sGroup="1">250</Val>
								<Val sGroup="2">250</Val>
								<Val sGroup="3">250</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1pol.open det." inst="1" lnClass="ROPD" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" prefix="PROM_">
						<Private type="Siemens-MasterId">8431f3dd-f64b-434b-9065-ef28232f0f79</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="1-pole open" name="SPlDeadTm"/>
						<DOI desc="Operating mode" name="OpnPolDet">
							<DAI name="setVal">
								<Val sGroup="1">with measurement</Val>
								<Val sGroup="2">with measurement</Val>
								<Val sGroup="3">with measurement</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtAnalogueInputs_SOTF" inst="Ln1_SwitchOntoFault">
					<Private type="Siemens-MasterId">ace8695c-d527-4ad9-b4a0-a20e31dbc82a</Private>
					<LN0 desc="Ln1_SwitchOntoFault/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">acbc30bc-8d23-43d9-8161-fcd7ae124db7</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" prefix="">
						<Private type="Siemens-MasterId">e2c99ae5-55c4-41ae-b284-e371d853045f</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
					</LN>
					<LN desc="Stage 1" inst="1" lnClass="RSOF" lnType="SIPROTEC5_LNType_RSOF" prefix="">
						<Private type="Siemens-MasterId">72348a98-417a-46dd-9e25-cc113d3700b1</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtDigitalInputs" inst="Ln2">
					<Private type="Siemens-MasterId">049bc5b6-0bc7-483f-bfc8-53c915d1e089</Private>
					<LN0 desc="Ln2/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">bf4231c5-54a6-4fba-9d3e-14ec2982e236</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" inst="1" lnClass="ZLIN" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" prefix="">
						<Private type="Siemens-MasterId">65c12ab8-a312-40d0-a544-b6428bc93abc</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Line angle" name="ZPsAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">64</Val>
									<Val sGroup="2">85</Val>
									<Val sGroup="3">85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>190.525589</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Neutral point" name="SysNeutPt">
							<DAI name="setVal">
								<Val sGroup="1">isolated</Val>
								<Val sGroup="2">grounded</Val>
								<Val sGroup="3">grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val sGroup="1">not reversed</Val>
								<Val sGroup="2">not reversed</Val>
								<Val sGroup="3">not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="C1 per length unit" name="CPsPerKm">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.0025</Val>
									<Val sGroup="2">0.009090909</Val>
									<Val sGroup="3">0.009090909</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>54545.4531</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="C0 per length unit" name="CZerPerKm">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.0025</Val>
									<Val sGroup="2">0.009090909</Val>
									<Val sGroup="3">0.009090909</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>54545.4531</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="X per length unit" name="LineReact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.0577499978</Val>
									<Val sGroup="2">0.0577499978</Val>
									<Val sGroup="3">0.0577499978</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm/km</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000916666642</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>17.416666</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Line length" name="LineLength">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">32.5</Val>
									<Val sGroup="2">60</Val>
									<Val sGroup="3">60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Km0" name="Km0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle (Km0)" name="Km0FactAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT saturation threshold" name="SatValA">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">10000</Val>
									<Val sGroup="2">10000</Val>
									<Val sGroup="3">10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT saturation detection" name="SatMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Gnd.curr.ratio(MutComp)" name="ParCmpRto">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">85</Val>
									<Val sGroup="2">85</Val>
									<Val sGroup="3">85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Series compensation" name="SerCmp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Series capacit. reactance" name="XSerCap">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0</Val>
									<Val sGroup="2">0</Val>
									<Val sGroup="3">0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" prefix="">
						<Private type="Siemens-MasterId">2e5ed18d-303a-47c0-99ee-a21dcf21e562</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
					</LN>
					<LN desc="Brk.wire conf" inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_">
						<Private type="Siemens-MasterId">78c8efbc-39a3-4af1-a0b9-7bc30db47432</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
					</LN>
					<LN desc="Reset LED Group" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED">
						<Private type="Siemens-MasterId">d140fdf8-2183-4ccc-ae23-1e3831532117</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn"/>
						<DOI desc="LED have been reset" name="LedTstOut"/>
						<DOI desc="Reset LEDs" name="ResetCtl"/>
					</LN>
				</LDevice>
				<LDevice desc="ProtDigitalInputs_51-B 1" inst="Ln2_5051OC3phase1">
					<Private type="Siemens-MasterId">2597da5e-f556-47a6-b74e-7c2fa4691386</Private>
					<LN0 desc="Ln2_5051OC3phase1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">8dbc016d-1a07-4f34-bc52-cb6dbc2af5a2</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" prefix="">
						<Private type="Siemens-MasterId">8b78ad06-583b-4d9c-bd7b-9c3940a0bb39</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
					</LN>
					<LN desc="Definite-T 1" inst="1" lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" prefix="ID_">
						<Private type="Siemens-MasterId">d82c1605-4b3c-43ed-9771-85f636068cdc</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1080</Val>
									<Val sGroup="2">1080</Val>
									<Val sGroup="3">1080</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">500</Val>
								<Val sGroup="2">500</Val>
								<Val sGroup="3">500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Inrush blocks operate" name="InrshBlkOp"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val sGroup="1">Fundcomp</Val>
								<Val sGroup="2">Fundcomp</Val>
								<Val sGroup="3">Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Definite-T 2" inst="2" lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" prefix="ID_">
						<Private type="Siemens-MasterId">56fb577e-fdb4-4adc-9459-0439826aca63</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">3600</Val>
									<Val sGroup="2">3600</Val>
									<Val sGroup="3">3600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">100</Val>
								<Val sGroup="2">100</Val>
								<Val sGroup="3">100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Inrush blocks operate" name="InrshBlkOp"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val sGroup="1">Fundcomp</Val>
								<Val sGroup="2">Fundcomp</Val>
								<Val sGroup="3">Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" inst="1" lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" prefix="II_">
						<Private type="Siemens-MasterId">e39f0cdf-0d6c-440d-a855-0bbaceb857d1</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val sGroup="1">IEC Normal Inverse</Val>
								<Val sGroup="2">IEC Normal Inverse</Val>
								<Val sGroup="3">IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1080</Val>
									<Val sGroup="2">1080</Val>
									<Val sGroup="3">1080</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.1</Val>
									<Val sGroup="2">0.1</Val>
									<Val sGroup="3">0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val sGroup="1">None</Val>
								<Val sGroup="2">None</Val>
								<Val sGroup="3">None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Inrush blocks operate" name="InrshBlkOp"/>
						<DOI desc="Disk emulation running" name="DskRng"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val sGroup="1">Fundcomp</Val>
								<Val sGroup="2">Fundcomp</Val>
								<Val sGroup="3">Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtDigitalInputs_Energ" inst="Ln2_Energy">
					<Private type="Siemens-MasterId">4b4e5a2d-3197-44f8-95be-c3583385ff0e</Private>
					<LN0 desc="Ln2_Energy/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">b1825c34-a7dd-401d-8346-153fbf120b02</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Energy" inst="1" lnClass="MMTR" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" prefix="XPRE_">
						<Private type="Siemens-MasterId">bbcc4dd4-17d2-486c-ab9d-ad4cbf9c07dd</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp+" name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00317542651</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq+" name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00317542651</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp-" name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00317542651</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq-" name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00317542651</Val>
							</DAI>
						</DOI>
						<DOI desc="Set Wp+" name="SetSupWh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wq+" name="SetSupVArh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wp-" name="SetDmdWh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wq-" name="SetDmdVArh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f"/>
								</SDI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtDigitalInputs_FdSym" inst="Ln2_FundSymComp">
					<Private type="Siemens-MasterId">f23f23a6-a9f8-4458-b788-3c45c88c2c32</Private>
					<LN0 desc="Ln2_FundSymComp/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">b693b19f-346e-4dd7-b6db-f15e4a2d1b1d</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Fundam" inst="1" lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_">
						<Private type="Siemens-MasterId">4babcdb2-90a9-401d-b71d-9712fb6996b6</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">RMS_FUNDAMENTAL</Val>
								<Val sGroup="2">RMS_FUNDAMENTAL</Val>
								<Val sGroup="3">RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" inst="1" lnClass="MMXN" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_">
						<Private type="Siemens-MasterId">ce2555a2-c017-4d8b-a455-e0e412be5bbf</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">RMS_FUNDAMENTAL</Val>
								<Val sGroup="2">RMS_FUNDAMENTAL</Val>
								<Val sGroup="3">RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="SeqV0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." inst="1" lnClass="MSQI" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="XPRE_">
						<Private type="Siemens-MasterId">93654969-2ed1-49f1-80de-e24448bbbf27</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">RMS_FUNDAMENTAL</Val>
								<Val sGroup="2">RMS_FUNDAMENTAL</Val>
								<Val sGroup="3">RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtDigitalInputs_OMV" inst="Ln2_OperationalValues">
					<Private type="Siemens-MasterId">435d2006-f0db-4ac8-8abb-004af11b3817</Private>
					<LN0 desc="Ln2_OperationalValues/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">b6aff970-8000-43ca-a97f-36a2e9eb7d12</Private>
						<DataSet name="OperationalValuesRMS">
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="PhV.res" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="A.res" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
							<FCDA doName="Beh" fc="ST" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="RPRE_"/>
						</DataSet>
						<DataSet name="OperationalValuesPower">
							<FCDA doName="Beh" fc="ST" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="TotW" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="TotVAr" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="TotVA" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="Hz" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="TotPF" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="W.phsA" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="W.phsB" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="W.phsC" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="VAr.phsA" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="VAr.phsB" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="VAr.phsC" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="VA.phsA" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="VA.phsB" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
							<FCDA doName="VA.phsC" fc="MX" ldInst="Ln2_OperationalValues" lnClass="MMXU" lnInst="1" prefix="PPRE_"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="false" confRev="10001" datSet="OperationalValuesRMS" indexed="true" intgPd="100" name="ReportOpValRMS" rptID="Relay_FIELDA/Ln2_OperationalValues/LLN0$RP$ReportOpValRMS">
							<TrgOps dchg="true" dupd="true" gi="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="99">
								<ClientLN apRef="Z1" iedName="AA2__E01Q03A1" ldInst="LD0" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="10001" datSet="OperationalValuesRMS" indexed="true" intgPd="100" name="ReportOpValPower" rptID="Relay_FIELDA/Ln2_OperationalValues/LLN0$RP$ReportOpValPower">
							<TrgOps dchg="true" dupd="true" gi="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="99">
								<ClientLN apRef="Z1" iedName="AA2__E01Q03A1" ldInst="LD0" lnClass="IHMI" lnInst="1"/>
							</RptEnabled>
						</ReportControl>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="RMS" inst="1" lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="RPRE_">
						<Private type="Siemens-MasterId">035ac32f-2aeb-4e38-a327-8f1754244b6c</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">TRUE_RMS</Val>
								<Val sGroup="2">TRUE_RMS</Val>
								<Val sGroup="3">TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" inst="1" lnClass="MMXN" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_">
						<Private type="Siemens-MasterId">a506c096-624a-4392-a1b8-da1694e593bf</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">TRUE_RMS</Val>
								<Val sGroup="2">TRUE_RMS</Val>
								<Val sGroup="3">TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" inst="1" lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PPRE_">
						<Private type="Siemens-MasterId">d0bdfe26-2caf-43b6-ae8f-bfee799acadd</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cosφ" name="TotPF">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val sGroup="1">TRUE_RMS</Val>
								<Val sGroup="2">TRUE_RMS</Val>
								<Val sGroup="3">TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ProtDigitalInputs_ProMon" inst="Ln2_ProcessMonitor">
					<Private type="Siemens-MasterId">46e07bda-620f-43f8-9511-4e44b3c5bf6e</Private>
					<LN0 desc="Ln2_ProcessMonitor/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">845b3815-d3be-4332-ae23-e5bcca980f77</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Curr.criterion" inst="1" lnClass="ROPA" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_">
						<Private type="Siemens-MasterId">7b0726e8-c6f9-4e29-b405-aa27c157e84f</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
					</LN>
					<LN desc="Closure detec." inst="1" lnClass="RSSR" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" prefix="PROM_">
						<Private type="Siemens-MasterId">51a96bac-148d-4bca-aaea-1409c820e5f6</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Closure" name="SwitchOn"/>
						<DOI desc="Operating mode" name="StateRecog">
							<DAI name="setVal">
								<Val sGroup="1">Manual close only</Val>
								<Val sGroup="2">Manual close only</Val>
								<Val sGroup="3">Manual close only</Val>
							</DAI>
						</DOI>
						<DOI desc="Action time after closure" name="SITmCl">
							<DAI name="setVal">
								<Val sGroup="1">50</Val>
								<Val sGroup="2">50</Val>
								<Val sGroup="3">50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. time feeder open" name="MinTmSOTF">
							<DAI name="setVal">
								<Val sGroup="1">250</Val>
								<Val sGroup="2">250</Val>
								<Val sGroup="3">250</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1pol.open det." inst="1" lnClass="ROPD" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" prefix="PROM_">
						<Private type="Siemens-MasterId">bbe9e130-75ce-4cd6-815f-87f54f37567a</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="1-pole open" name="SPlDeadTm"/>
						<DOI desc="Operating mode" name="OpnPolDet">
							<DAI name="setVal">
								<Val sGroup="1">with measurement</Val>
								<Val sGroup="2">with measurement</Val>
								<Val sGroup="3">with measurement</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BA-2EL" inst="Mod2">
					<Private type="Siemens-MasterId">178e82b7-1f12-4827-8d39-0481c8085497</Private>
					<LN0 desc="Mod2/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">e98d29f2-2d0b-4ec0-bcf8-514c333bea00</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-01-16 17:27:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BA-2EL_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">b63eee37-942e-45ac-86f5-602f1214db09</Private>
					<LN0 desc="Mod2_Channel1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">1e1bcd1c-7cd8-441e-bdd4-f02b0d9c9e3d</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="IEC 61850-8-1" inst="1" lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_61850" prefix="">
						<Private type="Siemens-MasterId">d188efb0-02a8-4dec-8a4a-5b2a9f7bc12d</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv"/>
						<DOI desc="MQTT Channel Live" name="MQTTChLiv"/>
					</LN>
					<LN desc="PRP" inst="1" lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_PRP" prefix="PRP_">
						<Private type="Siemens-MasterId">c35ff3b9-23a7-4b26-bbbc-b3fab8cb71ac</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-10-02 15:27:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv"/>
						<DOI desc="Redund. Channel Live" name="RedChLiv"/>
					</LN>
					<LN desc="IEEE 1588" inst="2" lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_IEEE1588" prefix="">
						<Private type="Siemens-MasterId">bdce0e0d-1910-4a53-a317-5990315e9ddf</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv"/>
					</LN>
				</LDevice>
				<LDevice desc="PTD1" inst="PTD1">
					<Private type="Siemens-MasterId">a85a000b-6bce-43e4-aa22-6bd44c1e1d65</Private>
					<LN0 desc="PTD1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">1b4cefeb-474e-4cd2-bfb2-970cf485c53d</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" prefix="">
						<Private type="Siemens-MasterId">a4036e3e-2ad9-414a-b80e-82f703920139</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
					</LN>
					<LN desc="Reset LED Group" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED">
						<Private type="Siemens-MasterId">7e20d196-a0ed-4880-b9f3-38e87da592b0</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn"/>
						<DOI desc="LED have been reset" name="LedTstOut"/>
						<DOI desc="Reset LEDs" name="ResetCtl"/>
					</LN>
				</LDevice>
				<LDevice desc="PTD1_87 Transf. Diff." inst="PTD1_87TrafoDiffProt1">
					<Private type="Siemens-MasterId">f2bb0384-2236-4dd3-931a-169f3bc66a6b</Private>
					<LN0 desc="PTD1_87TrafoDiffProt1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">aa52d650-4fcf-44c9-a477-62b9293b8eac</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTD1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" prefix="S_">
						<Private type="Siemens-MasterId">f57757e8-26c3-4e4e-93d6-5a25e024b328</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="I diff." name="DifAClc">
							<SDI desc="I diff.:A" name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I diff.:B" name="phsB">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I diff.:C" name="phsC">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="I restr." name="RstA">
							<SDI desc="I restr.:A" name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I restr.:B" name="phsB">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I restr.:C" name="phsC">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="I diff. operate phA" name="DiffOpA"/>
						<DOI desc="I diff. operate phB" name="DiffOpB"/>
						<DOI desc="I diff. operate phC" name="DiffOpC"/>
						<DOI desc="I restr. operate phA" name="RestrOpA"/>
						<DOI desc="I restr. operate phB" name="RestrOpB"/>
						<DOI desc="I restr. operate phC" name="RestrOpC"/>
						<DOI desc="Adapt. adjustm. inact." name="AdAdjIna"/>
						<DOI desc="Protection Mode" name="ProtMode">
							<DAI name="setVal">
								<Val>Transform</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 1" name="WithInS1">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 2" name="WithInS2">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 3" name="WithInS3">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 4" name="WithInS4">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 5" name="WithInS5">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. curr. autosides" name="WthInAutoS">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. curr. comp.side" name="WthInCompS">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Use tap-changer position" name="UsePos">
							<DAI name="setVal">
								<Val sGroup="1">yes</Val>
								<Val sGroup="2">yes</Val>
								<Val sGroup="3">yes</Val>
							</DAI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 1" name="CTRatS1M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.00025928</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 2" name="CTRatS1M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 3" name="CTRatS1M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 4" name="CTRatS1M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M1ph" name="CTRat1phS1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 1" name="CTRatS2M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.272798</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 2" name="CTRatS2M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 3" name="CTRatS2M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 4" name="CTRatS2M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M1ph" name="CTRat1phS2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 1" name="CTRatS3M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.7501945</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 2" name="CTRatS3M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 3" name="CTRatS3M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 4" name="CTRatS3M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M1ph" name="CTRat1phS3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 1" name="CTRatS4M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 2" name="CTRatS4M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 3" name="CTRatS4M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 4" name="CTRatS4M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M1ph" name="CTRat1phS4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 1" name="CTRatS5M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 2" name="CTRatS5M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 3" name="CTRatS5M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 4" name="CTRatS5M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M1ph" name="CTRat1phS5">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph" name="CTRat1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 1 N" name="CTRatS1M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.00025928</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 2 N" name="CTRatS1M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 3 N" name="CTRatS1M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 4 N" name="CTRatS1M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M1ph N" name="CTRa1phS1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 1 N" name="CTRatS2M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>6.001556</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 2 N" name="CTRatS2M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 3 N" name="CTRatS2M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 4 N" name="CTRatS2M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M1ph N" name="CTRa1phS2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 1 N" name="CTRatS3M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.500389</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 2 N" name="CTRatS3M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 3 N" name="CTRatS3M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 4 N" name="CTRatS3M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M1ph N" name="CTRa1phS3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 1 N" name="CTRatS4M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 2 N" name="CTRatS4M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 3 N" name="CTRatS4M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 4 N" name="CTRatS4M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M1ph N" name="CTRa1phS4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 1 N" name="CTRatS5M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 2 N" name="CTRatS5M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 3 N" name="CTRatS5M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 4 N" name="CTRatS5M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M1ph N" name="CTRa1phS5N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph N" name="CTRat1phN">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 1" name="MuIdS1M1">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 2" name="MuIdS1M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 3" name="MuIdS1M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 4" name="MuIdS1M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp1ph" name="MuId1phS1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 1" name="MuIdS2M1">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 2" name="MuIdS2M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 3" name="MuIdS2M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 4" name="MuIdS2M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp1ph" name="MuId1phS2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 1" name="MuIdS3M1">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 2" name="MuIdS3M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 3" name="MuIdS3M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 4" name="MuIdS3M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp1ph" name="MuId1phS3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 1" name="MuIdS4M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 2" name="MuIdS4M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 3" name="MuIdS4M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 4" name="MuIdS4M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp1ph" name="MuId1phS4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 1" name="MuIdS5M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 2" name="MuIdS5M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 3" name="MuIdS5M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 4" name="MuIdS5M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp1ph" name="MuId1phS5">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Mp1ph" name="MuId1ph">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Reference side is" name="SideRef">
							<DAI name="setVal">
								<Val>Side 1</Val>
							</DAI>
						</DOI>
						<DOI desc="Diff function mode" name="DiffFctMod">
							<DAI name="setVal">
								<Val>87P</Val>
							</DAI>
						</DOI>
						<DOI desc="Series unit ratio" name="SeriesRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="I-DIFF" inst="1" lnClass="PDIF" lnType="SIPROTEC5_LNType_TDIFF_Restrained" prefix="TR_">
						<Private type="Siemens-MasterId">eab16918-f917-48f0-9ca3-c7ff2db3e4f3</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.2</Val>
									<Val sGroup="2">0.2</Val>
									<Val sGroup="3">0.25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1" name="SlopeCh1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.3</Val>
									<Val sGroup="2">0.3</Val>
									<Val sGroup="3">0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Intersection 1 Irest" name="IntSctnCh1">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.67</Val>
									<Val sGroup="2">0.67</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Slope 2" name="SlopeCh2">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.7</Val>
									<Val sGroup="2">0.7</Val>
									<Val sGroup="3">0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Intersection 2 Irest" name="IntSctnCh2">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">2.5</Val>
									<Val sGroup="2">2.5</Val>
									<Val sGroup="3">5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Starting detection" name="IncCharStr">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Thresh. startup detection" name="StrValStKl">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.1</Val>
									<Val sGroup="2">0.1</Val>
									<Val sGroup="3">0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Factor increasing char." name="StKlFaktor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">2</Val>
									<Val sGroup="2">2</Val>
									<Val sGroup="3">2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. perm. Start. time" name="KlDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>180000</Val>
							</DAI>
						</DOI>
						<DOI desc="Factor increasing char. DC" name="DCKlFaktor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">2.3</Val>
									<Val sGroup="2">2.3</Val>
									<Val sGroup="3">2.3</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocking with 2. harmonic" name="BlkIrsh2Ha">
							<DAI name="setVal">
								<Val sGroup="1">yes</Val>
								<Val sGroup="2">yes</Val>
								<Val sGroup="3">yes</Val>
							</DAI>
						</DOI>
						<DOI desc="2nd harmonic content" name="StrVal2Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">15</Val>
									<Val sGroup="2">15</Val>
									<Val sGroup="3">20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 2nd har." name="CrssBlkTm2">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with CWA" name="BlkIrshCWA">
							<DAI name="setVal">
								<Val sGroup="1">yes</Val>
								<Val sGroup="2">yes</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 3rd harm." name="BlkIrsh3Ha">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="3rd harmonics content" name="StrVal3Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">30</Val>
									<Val sGroup="2">30</Val>
									<Val sGroup="3">30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 3rd har." name="CrssBlkTm3">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 5th harm." name="BlkIrsh5Ha">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">yes</Val>
							</DAI>
						</DOI>
						<DOI desc="5th harmonics content" name="StrVal5Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">30</Val>
									<Val sGroup="2">30</Val>
									<Val sGroup="3">45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 5th har." name="CrssBlkTm5">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Limit Idiff 3., 5. harmonics" name="StrValMnHa">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1.5</Val>
									<Val sGroup="2">1.5</Val>
									<Val sGroup="3">6</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold add-on stabiliz." name="StrValExtF">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">2</Val>
									<Val sGroup="2">2</Val>
									<Val sGroup="3">4.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time of add-on stabiliz." name="ExtFltTm">
							<DAI name="setVal">
								<Val sGroup="1">300</Val>
								<Val sGroup="2">300</Val>
								<Val sGroup="3">300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
						</DOI>
						<DOI desc="Crossblk. time add-on st." name="CrssBlkExt">
							<DAI name="setVal">
								<Val sGroup="1">300</Val>
								<Val sGroup="2">300</Val>
								<Val sGroup="3">300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Blocked by inrush" name="IrsBlk"/>
						<DOI desc="Blocked by 2.Harmon." name="Irs2HaDet"/>
						<DOI desc="Crossblock by 2.Harm." name="ICrsBlk2Ha"/>
						<DOI desc="Blocked by CWA" name="IrsCWADet"/>
						<DOI desc="Blocked by 3.Harmon." name="Irs3HaDet"/>
						<DOI desc="Crossblock by 3.Harm." name="ICrsBlk3Ha"/>
						<DOI desc="Blocked by 5.Harmon." name="Irs5HaDet"/>
						<DOI desc="Crossblock by 5.Harm." name="ICrsBlk5Ha"/>
						<DOI desc="Blocked by ext. fault" name="ExtFltStr"/>
						<DOI desc="Crossbl. by ext. fault" name="ExtCrsBlk"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
						<DOI desc="Slope 1" name="Slope1Val"/>
						<DOI desc="Incr. of char. (Start)" name="StartChrR"/>
						<DOI desc="Increase of char. (DC)" name="DCChrR"/>
						<DOI desc="CWA int. fault detected" name="CWAIntFlt"/>
					</LN>
					<LN desc="I-DIFF fast" inst="1" lnClass="PDIF" lnType="SIPROTEC5_LNType_TDIFF_FastUnrestrained" prefix="TRF_">
						<Private type="Siemens-MasterId">fe8f5372-4011-4c83-b72a-dbb186acfc1e</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str"/>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">7.5</Val>
									<Val sGroup="2">7.5</Val>
									<Val sGroup="3">6</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val sGroup="1">no</Val>
								<Val sGroup="2">no</Val>
								<Val sGroup="3">no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Operate delay expired" name="OpTmExp"/>
					</LN>
					<LN desc="Group indicat." inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" prefix="">
						<Private type="Siemens-MasterId">d5e13439-9fa9-4fdb-a064-b12d300c9e84</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op"/>
						<DOI desc="Pickup" name="Str"/>
					</LN>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">3e19220c-c96f-4fe1-b154-a5b79ac3d208</Private>
					<LN0 desc="PowS/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">b3d373f2-9026-42f1-9ce1-53be0adb2b72</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" prefix="">
						<Private type="Siemens-MasterId">599fc0a2-b789-4ed9-bb23-8dc4d98d15d0</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Phs-rotation reversal" name="PhaseRev"/>
						<DOI desc="&gt;Invert Phases" name="InvPhases"/>
						<DOI desc="Phase sequence" name="PhsSeq">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase sequence ABC" name="PhRevABC"/>
						<DOI desc="Phase sequence ACB" name="PhRevACB"/>
						<DOI desc="Freq.out of oper.range" name="FOutOfRg"/>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point Prim" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">4d1ba10a-5571-435b-9822-1ed0ca795b28</Private>
					<LN0 desc="PowS_MeasPointI3ph1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">c33c4100-ca86-4c5c-ae8c-85ba124adfef</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="CT 3-phase" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_">
						<Private type="Siemens-MasterId">93b9d65f-6cba-4321-9358-116ad80f666c</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABCur"/>
						<DOI desc="Phases BC inverted" name="InvPhBCCur"/>
						<DOI desc="Phases AC inverted" name="InvPhACCur"/>
					</LN>
					<LN desc="CT 1" inst="1" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">d4a86719-426c-4633-b57b-7f854c495826</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 2" inst="2" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">222d70c3-70ef-4eaf-a572-ddf6248bdbfe</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 3" inst="3" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">cc54eebc-a1f3-476e-b3a4-3588ddc11c4c</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 4" inst="4" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">be033cb1-d55d-4dc1-bdbc-a2707960ba78</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_">
						<Private type="Siemens-MasterId">af6a6a45-26c8-4673-aa6e-ab51bc6c24c9</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="ResetBW"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Phs A BW suspected" name="PhABWsus"/>
						<DOI desc="Phs B BW suspected" name="PhBBWsus"/>
						<DOI desc="Phs C BW suspected" name="PhCBWsus"/>
						<DOI desc="Phase A broken wire" name="PhABW"/>
						<DOI desc="Phase B broken wire" name="PhBBW"/>
						<DOI desc="Phase C broken wire" name="PhCBW"/>
						<DOI desc="Broken wire suspected" name="BWsus"/>
						<DOI desc="Broken wire confirmed" name="BrokenWire"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val sGroup="1">Blocking</Val>
								<Val sGroup="2">Blocking</Val>
								<Val sGroup="3">Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta value for autoblock" name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_">
						<Private type="Siemens-MasterId">cba00cae-c574-4ee7-b737-fa87993bebe4</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">200</Val>
									<Val sGroup="2">200</Val>
									<Val sGroup="3">200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>12</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>14000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.5</Val>
									<Val sGroup="2">0.5</Val>
									<Val sGroup="3">0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_">
						<Private type="Siemens-MasterId">3d1e2e79-84a8-4d0a-a7a5-8d7b48a7f2d8</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_">
						<Private type="Siemens-MasterId">ff8d6ade-0e92-4cdb-8c53-f4daa977e7ae</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.1</Val>
									<Val sGroup="2">0.1</Val>
									<Val sGroup="3">0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">40</Val>
									<Val sGroup="2">40</Val>
									<Val sGroup="3">40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>12</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" inst="1" lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_">
						<Private type="Siemens-MasterId">cf0a6e5d-7e91-4dad-b4a3-b9dac2d87993</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point Tert" inst="PowS_MeasPointI3ph2">
					<Private type="Siemens-MasterId">ac740aa4-c342-4fd2-b380-4b9b540c614a</Private>
					<LN0 desc="PowS_MeasPointI3ph2/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">7997e70f-cbf7-43d9-be63-8eefba7dbca6</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="CT 3-phase" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_">
						<Private type="Siemens-MasterId">abc4f7c6-34a6-44e0-9edc-a346e55890c0</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABCur"/>
						<DOI desc="Phases BC inverted" name="InvPhBCCur"/>
						<DOI desc="Phases AC inverted" name="InvPhACCur"/>
					</LN>
					<LN desc="CT 1" inst="1" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">a64a2d73-14cc-4425-916d-475e1fe39045</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 2" inst="2" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">89414557-3b01-489a-a4b5-a35bf7cf9b31</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 3" inst="3" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">c35f356d-44c2-4d05-bea0-11bab1755d1b</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 4" inst="4" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">3ad0d5e8-1d5c-4d29-947c-9f76aa32056f</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>900</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_">
						<Private type="Siemens-MasterId">452f0d8a-bbbf-41d9-a0e9-3be4f3a980ff</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="ResetBW"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Phs A BW suspected" name="PhABWsus"/>
						<DOI desc="Phs B BW suspected" name="PhBBWsus"/>
						<DOI desc="Phs C BW suspected" name="PhCBWsus"/>
						<DOI desc="Phase A broken wire" name="PhABW"/>
						<DOI desc="Phase B broken wire" name="PhBBW"/>
						<DOI desc="Phase C broken wire" name="PhCBW"/>
						<DOI desc="Broken wire suspected" name="BWsus"/>
						<DOI desc="Broken wire confirmed" name="BrokenWire"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val sGroup="1">Blocking</Val>
								<Val sGroup="2">Blocking</Val>
								<Val sGroup="3">Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta value for autoblock" name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_">
						<Private type="Siemens-MasterId">e9f77a3b-5151-4984-b81a-a8a4e3fd40ef</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1200</Val>
									<Val sGroup="2">1200</Val>
									<Val sGroup="3">1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>72</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>84000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.5</Val>
									<Val sGroup="2">0.5</Val>
									<Val sGroup="3">0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_">
						<Private type="Siemens-MasterId">3490e431-bafc-471b-b029-800a6e06ffbd</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_">
						<Private type="Siemens-MasterId">f80eeecd-249a-44bd-b3c3-f4472f07ee51</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.1</Val>
									<Val sGroup="2">0.1</Val>
									<Val sGroup="3">0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">240</Val>
									<Val sGroup="2">240</Val>
									<Val sGroup="3">240</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>72</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>24000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" inst="1" lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_">
						<Private type="Siemens-MasterId">59119e0f-e6d1-4f87-bfbd-afd6c703cb60</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point Sec" inst="PowS_MeasPointI3ph3">
					<Private type="Siemens-MasterId">88250306-bb0c-45fa-9ed5-022fa5d140af</Private>
					<LN0 desc="PowS_MeasPointI3ph3/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">7c4214dc-98ec-4483-9e78-7f3628953ed1</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="CT 3-phase" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_">
						<Private type="Siemens-MasterId">7a5834a6-4c55-4c3d-b401-1d99af09bdc7</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN-separate</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Measurement</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABCur"/>
						<DOI desc="Phases BC inverted" name="InvPhBCCur"/>
						<DOI desc="Phases AC inverted" name="InvPhACCur"/>
					</LN>
					<LN desc="CT 1" inst="1" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">8ee04e4c-ff98-4551-8a91-460ff541cab3</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 2" inst="2" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">d50f409c-fc77-4379-a47c-d0082248fc0b</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 3" inst="3" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">208ea0f0-e0e3-424a-853b-b0378e3be65a</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 4" inst="4" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">d7e7b479-bf34-43fb-bbe0-44e888a6ba65</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_">
						<Private type="Siemens-MasterId">4d00e0ca-f832-423b-a414-5a5004dd3c55</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="ResetBW"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Phs A BW suspected" name="PhABWsus"/>
						<DOI desc="Phs B BW suspected" name="PhBBWsus"/>
						<DOI desc="Phs C BW suspected" name="PhCBWsus"/>
						<DOI desc="Phase A broken wire" name="PhABW"/>
						<DOI desc="Phase B broken wire" name="PhBBW"/>
						<DOI desc="Phase C broken wire" name="PhCBW"/>
						<DOI desc="Broken wire suspected" name="BWsus"/>
						<DOI desc="Broken wire confirmed" name="BrokenWire"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val sGroup="1">Blocking</Val>
								<Val sGroup="2">Blocking</Val>
								<Val sGroup="3">Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta value for autoblock" name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_">
						<Private type="Siemens-MasterId">f5d04fd9-7ba5-4557-9721-553b50ca1e0d</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">300</Val>
									<Val sGroup="2">300</Val>
									<Val sGroup="3">300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.5</Val>
									<Val sGroup="2">0.5</Val>
									<Val sGroup="3">0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_">
						<Private type="Siemens-MasterId">29803970-14ce-4893-ac73-3b350d85af2a</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_">
						<Private type="Siemens-MasterId">7118dfbb-0a9d-4d62-ac02-01f087628b64</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.1</Val>
									<Val sGroup="2">0.1</Val>
									<Val sGroup="3">0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">60</Val>
									<Val sGroup="2">60</Val>
									<Val sGroup="3">60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" inst="1" lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_">
						<Private type="Siemens-MasterId">5ba3a0e6-2334-455d-b362-6f6397aec819</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point SV_A" inst="PowS_MeasPointI3ph4">
					<Private type="Siemens-MasterId">c75e4ae7-0797-4b5b-b0ad-a8f55a86404e</Private>
					<LN0 desc="PowS_MeasPointI3ph4/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">89edece7-888a-4fb5-b6bc-03ec201b705b</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="CT 3-phase" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_">
						<Private type="Siemens-MasterId">5c79ca67-b69b-4f76-a2a6-4ad6dec2e22c</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Processbus</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Processbus</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABCur"/>
						<DOI desc="Phases BC inverted" name="InvPhBCCur"/>
						<DOI desc="Phases AC inverted" name="InvPhACCur"/>
					</LN>
					<LN desc="CT 1" inst="1" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">0a2c985f-f96a-42a9-a043-08d295467f44</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 2" inst="2" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">55668327-7e10-42ce-af3b-cfe452d9e91c</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 3" inst="3" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">e545db4a-3c05-46a2-883b-7bdca8c0e8c4</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 4" inst="4" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">51f00176-db00-4253-a8a7-d239eeec0bfb</Private>
						<DOI desc="Mode (status only)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_">
						<Private type="Siemens-MasterId">cdef743d-9d40-4a5c-babb-d4127acf9d94</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="ResetBW"/>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Phs A BW suspected" name="PhABWsus"/>
						<DOI desc="Phs B BW suspected" name="PhBBWsus"/>
						<DOI desc="Phs C BW suspected" name="PhCBWsus"/>
						<DOI desc="Phase A broken wire" name="PhABW"/>
						<DOI desc="Phase B broken wire" name="PhBBW"/>
						<DOI desc="Phase C broken wire" name="PhCBW"/>
						<DOI desc="Broken wire suspected" name="BWsus"/>
						<DOI desc="Broken wire confirmed" name="BrokenWire"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val sGroup="1">Blocking</Val>
								<Val sGroup="2">Blocking</Val>
								<Val sGroup="3">Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta value for autoblock" name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">1</Val>
									<Val sGroup="2">1</Val>
									<Val sGroup="3">1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_">
						<Private type="Siemens-MasterId">d3adad66-26c1-4ab4-a66b-c82dc58c1091</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">300</Val>
									<Val sGroup="2">300</Val>
									<Val sGroup="3">300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.5</Val>
									<Val sGroup="2">0.5</Val>
									<Val sGroup="3">0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_">
						<Private type="Siemens-MasterId">7776535d-9889-4876-96dc-380f267e825f</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_">
						<Private type="Siemens-MasterId">ea472592-d3af-4659-b4d4-11003e8614c7</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.1</Val>
									<Val sGroup="2">0.1</Val>
									<Val sGroup="3">0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">60.0000038</Val>
									<Val sGroup="2">60.0000038</Val>
									<Val sGroup="3">60.0000038</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" inst="1" lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_">
						<Private type="Siemens-MasterId">65c43c9d-5390-460d-83e9-97ae3656b149</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">Off</Val>
								<Val sGroup="2">Off</Val>
								<Val sGroup="3">Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point Volt" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">66ffd385-42d2-47f5-ae4b-13e31fa860d7</Private>
					<LN0 desc="PowS_MeasPointV3ph1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">792d546f-9faa-4d62-b169-cbca8aea69df</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="VT 3-phase" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_">
						<Private type="Siemens-MasterId">3255d41b-70b1-490d-8eac-2007ead1e583</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="VT connection" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABVol"/>
						<DOI desc="Phases BC inverted" name="InvPhBCVol"/>
						<DOI desc="Phases AC inverted" name="InvPhACVol"/>
					</LN>
					<LN desc="VT 1" inst="1" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">3c8edba5-15ab-4dd3-ad90-ecbb9eb1e907</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT 2" inst="2" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">e3221532-4b63-4539-8d3a-f0024c94b265</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT 3" inst="3" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">fb48e215-b17a-4ad4-8633-e83df04cebf8</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT 4" inst="4" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">b82c54fb-7a51-45ab-b998-d9969a8e0d81</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. V" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="U_">
						<Private type="Siemens-MasterId">9ef9b37b-ee6e-44fd-bfa1-95b0351ea020</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">55</Val>
									<Val sGroup="2">55</Val>
									<Val sGroup="3">55</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">0.75</Val>
									<Val sGroup="2">0.75</Val>
									<Val sGroup="3">0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.V" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="U_">
						<Private type="Siemens-MasterId">e1faeea1-f200-4f80-aa8a-86f54815ae28</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive"/>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum V" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" prefix="U_">
						<Private type="Siemens-MasterId">29078c19-7ca5-4aab-9a21-c98db495e2f7</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Failure" name="Failure"/>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val sGroup="1">On</Val>
								<Val sGroup="2">On</Val>
								<Val sGroup="3">On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">5000</Val>
								<Val sGroup="2">5000</Val>
								<Val sGroup="3">5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val sGroup="1">27.4999981</Val>
									<Val sGroup="2">27.4999981</Val>
									<Val sGroup="3">27.4999981</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" inst="1" lnClass="SFFM" lnType="SIPROTEC5_LNType_SFFM_SMCB" prefix="VTCB_">
						<Private type="Siemens-MasterId">a2c25163-23df-46b4-847b-e3bad663ae02</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="VTmcb"/>
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point SV_Volt" inst="PowS_MeasPointV3ph2">
					<Private type="Siemens-MasterId">63d7992d-005a-479a-b4d4-e9079e5e7fb6</Private>
					<LN0 desc="PowS_MeasPointV3ph2/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">622c365e-9234-48e7-bfef-0e873db5171a</Private>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="VT 3-phase" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_">
						<Private type="Siemens-MasterId">5e0d9204-b823-4421-a7fb-c7e70748c066</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="VT connection" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>7</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABVol"/>
						<DOI desc="Phases BC inverted" name="InvPhBCVol"/>
						<DOI desc="Phases AC inverted" name="InvPhACVol"/>
					</LN>
					<LN desc="VT 1" inst="1" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">f4bd1b18-3888-4d21-bf24-d8ef1927f099</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle correction" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT 2" inst="2" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">3508a3c8-f7b3-4592-8179-df49d27f9b5b</Private>
						<DOI desc="Mode (controllable)" name="Mod"/>
						<DOI desc="Behavior" name="Beh"/>
						<DOI desc="Health" name="Health"/>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-07-30 12:28:12</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
